
OS:Version,
  {43077830-5e7f-4966-aef4-2e88aa4c9669}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Handle
  Always On Discrete,                     !- Name
  {6036e09b-61e0-489a-88a4-fc823d8eef91}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6036e09b-61e0-489a-88a4-fc823d8eef91}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e101c6bd-c3bf-47c3-8d15-fa9080fbabd2}, !- Handle
  TEMIXCO MOR,                            !- Name
  18.51,                                  !- Latitude {deg}
  -99.14,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  1280,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {496a73ad-a6e1-4955-bcfb-536a7b1d20b4}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {2e0b40d2-96b1-4d14-b44c-52e90090b78a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {6227d848-4fe5-4d78-b85a-e2636376a4f7}, !- Handle
  Nuevo edificio LIER,                    !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {e3cc7b06-ce8e-48e1-97bc-b26332320222}; !- Handle

OS:SimulationControl,
  {335f7a6f-a7a4-4254-a9fd-73ac873487dd}; !- Handle

OS:Sizing:Parameters,
  {b335caae-e771-4040-be26-ce769333d5c5}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5562372c-28ef-4436-bf45-b475e6af09ba}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {0e8656a6-c741-4ea4-ae88-064ce27f450c}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {5ba218af-44c4-4fe0-aa28-fed5dde06b47}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {579e4c77-2d2c-4389-9f46-7a48dae114a7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {9623b023-86c6-48aa-9b51-ae69f141c580}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {d5eba849-659d-4a95-a5d7-17297bea90bc}, !- Handle
  {2e7157dc-32c2-44e3-9415-7874ececbba9}; !- Material Name

OS:StandardsInformation:Material,
  {0368c289-73a3-4070-b9e4-b166bb029582}, !- Handle
  {acc9b317-088e-4fa3-a849-9aec59e11271}; !- Material Name

OS:StandardsInformation:Material,
  {088c3319-df7a-44f0-bd50-c1eab3f96fef}, !- Handle
  {fe21d530-02b9-4f7e-8369-6955e97efd5a}; !- Material Name

OS:StandardsInformation:Material,
  {a1416765-39ac-46eb-8c7d-5ea2965924f2}, !- Handle
  {8f09ab24-4c76-41a0-aafb-911a9de403f8}; !- Material Name

OS:StandardsInformation:Material,
  {5b847366-01f3-4193-bfae-a3ad564f498d}, !- Handle
  {9c0ea449-48e9-4c01-b8c0-5a414bb4b01c}; !- Material Name

OS:Material:NoMass,
  {65e40b5e-c92c-4fa3-ac76-593fdb5c9339}, !- Handle
  AirWallMark,                            !- Name
  VerySmooth,                             !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  ,                                       !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b2f549d-205d-469f-9b01-4429bbe81c95}, !- Handle
  {65e40b5e-c92c-4fa3-ac76-593fdb5c9339}; !- Material Name

OS:Material:AirWall,
  {fa853200-7f59-4861-aebb-682c0e7fe5ca}, !- Handle
  Air Wall Material;                      !- Name

OS:StandardsInformation:Material,
  {1d82753b-3c9c-47ed-a378-29440e49959c}, !- Handle
  {fa853200-7f59-4861-aebb-682c0e7fe5ca}; !- Material Name

OS:Construction,
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Handle
  Apertura,                               !- Name
  {36618b5a-87a6-45c6-a59c-c5eacd80a63b}, !- Surface Rendering Name
  {ed9dd4f0-c93c-4ffb-bb14-73e60056a477}; !- Layer 1

OS:Rendering:Color,
  {36618b5a-87a6-45c6-a59c-c5eacd80a63b}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {96c92422-58a2-48e1-a320-03ad031b04f6}, !- Handle
  {991863e5-1179-4673-8664-27f8c54bd6b6}; !- Construction Name

OS:Rendering:Color,
  {e75b82f8-a03e-47a8-ab4b-faa33ca1d6e1}, !- Handle
  Rendering Color 103,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {158ec2ac-6e9d-42ff-ac44-01e225235e04}, !- Handle
  Rendering Color 114,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fce1f3d-1ed3-4f06-9830-559356085046}, !- Handle
  Rendering Color 115,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5cd4191-1d7e-46df-a4a1-86fc56980783}, !- Handle
  Rendering Color 102,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5e9327a-606d-468f-9ed1-aca55087eacd}, !- Handle
  Rendering Color 142,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {d3818205-238d-4d49-be79-11bac19cf78b}, !- Handle
  {5cd569c2-f644-4e8f-9141-bf790450e27a}; !- Material Name

OS:Rendering:Color,
  {6cabf543-8f92-4552-9ac6-926bbb2ffa04}, !- Handle
  Rendering Color 44,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {a295e788-39d4-481f-93c9-8ed820ddeb5c}, !- Handle
  SGSWM_Single6mm,                        !- Name
  5.8,                                    !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {7973a622-9d2c-4e8a-adb5-e4ed82ca091a}, !- Handle
  {a295e788-39d4-481f-93c9-8ed820ddeb5c}; !- Material Name

OS:BuildingStory,
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Handle
  Nivel 2,                                !- Name
  9.3,                                    !- Nominal Z Coordinate {m}
  4.55,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {819de9c0-b1a2-46cb-a6a4-d786789ed22d}, !- Group Rendering Name
  4.55;                                   !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {819de9c0-b1a2-46cb-a6a4-d786789ed22d}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  85,                                     !- Rendering Green Value
  127,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {6a16c94e-082f-478b-a805-d2b6a9758d3e}, !- Handle
  Nivel 1,                                !- Name
  4.68,                                   !- Nominal Z Coordinate {m}
  4.55,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e2856fd8-3138-4d0e-a386-fc5b47cd1dd3}, !- Group Rendering Name
  4.55;                                   !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {e2856fd8-3138-4d0e-a386-fc5b47cd1dd3}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  170,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {77c746ba-9858-46e8-9476-b0f45ce8be21}, !- Handle
  Planta Baja,                            !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.68,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {254566e5-ffad-4b10-904e-494481ca2d3b}, !- Group Rendering Name
  3.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {254566e5-ffad-4b10-904e-494481ca2d3b}, !- Handle
  Rendering Color 3,                      !- Name
  210,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  7,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {2866884a-a93f-4bf3-b23a-ad44086912c6}, !- Handle
  Rendering Color 4,                      !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4dded7d-9052-4886-84b3-e41785c14f86}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Space,
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Handle
  Coordinación COFI,                     !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c07ed33b-fc44-407e-82be-988924276034}, !- Building Story Name
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a69ae089-31e7-48af-bdda-dfddc6294bb9}, !- Handle
  CoorCOFIP,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 2.9, 0,                           !- X,Y,Z Vertex 1 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.9, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef7a78ed-c191-41e7-bd04-9e457ca27023}, !- Handle
  CoorCOFIO,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.9, 3.59,                           !- X,Y,Z Vertex 1 {m}
  0, 2.9, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d193900-8b53-4245-af7e-b9cc024c987a}, !- Handle
  CoorCOFIN,                              !- Name
  Wall,                                   !- Surface Type
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8cd9d4f-80e0-45d5-acb4-1a177fbf778a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 2.9, 3.59,                        !- X,Y,Z Vertex 1 {m}
  3.44, 2.9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 2.9, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 2.9, 3.59;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb7651d-9c1b-4a85-97af-fa4d3607791c}, !- Handle
  CoorCOFIE,                              !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e259d0-3772-4346-93e9-96a1891dd997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.44, 2.9, 0,                           !- X,Y,Z Vertex 3 {m}
  3.44, 2.9, 3.59;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b66f96-2c0a-426c-93e4-7bea5fe92b4f}, !- Handle
  CoorCOFISB,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 0.85;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0fb94f-553e-46c8-9af6-b9f88e6d5b06}, !- Handle
  CoorCOFIT,                              !- Name
  RoofCeiling,                            !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732d8feb-646b-46bb-92d5-628e2728af08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3.44, 2.9, 3.59,                        !- X,Y,Z Vertex 2 {m}
  0, 2.9, 3.59,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Handle
  Vestíbulo COFI,                        !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.44,                                   !- X Origin {m}
  2.9,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c07ed33b-fc44-407e-82be-988924276034}, !- Building Story Name
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6945c456-590e-4b77-8ccd-856213b2c1a4}, !- Handle
  VestibuloP,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -2.9, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a4e417-71f6-4657-9b42-64034c0cc408}, !- Handle
  VestibuloN1,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d6ebeb-3566-4273-a767-6162756adce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.31, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  1.1, 0, 3.59;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce19d7b-c746-4ebe-8092-fdba34bc164a}, !- Handle
  VestibuloS,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  1.51, -2.9, 0.85,                       !- X,Y,Z Vertex 2 {m}
  3.91, -2.9, 0.85,                       !- X,Y,Z Vertex 3 {m}
  3.91, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e259d0-3772-4346-93e9-96a1891dd997}, !- Handle
  VestibuloO,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb7651d-9c1b-4a85-97af-fa4d3607791c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.9, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -2.9, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Handle
  Administración,                        !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.96,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77c746ba-9858-46e8-9476-b0f45ce8be21}, !- Building Story Name
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8936ee67-ffbb-4576-b31d-4087ea03a5d6}, !- Handle
  AdminP,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.41, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.21, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.21, 2.9, 0,                          !- X,Y,Z Vertex 4 {m}
  -7.42, 2.9, 0,                          !- X,Y,Z Vertex 5 {m}
  -7.42, 12.41, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ab3b788d-dff0-45f8-8dee-771ebc720ae8}, !- Handle
  AdminS,                                 !- Name
  Wall,                                   !- Surface Type
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.21, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8abae8-58a0-4b42-a182-0e3d50523a45}, !- Handle
  AdminO,                                 !- Name
  Wall,                                   !- Surface Type
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7602a106-ff9d-4af7-a924-7a7858c0d73e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  -4.21, 2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.21, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.21, 0, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5370d5ce-ffc0-468f-9a16-0c4fc14f0fd8}, !- Handle
  AdminS1,                                !- Name
  Wall,                                   !- Surface Type
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb230037-7154-4b28-9c64-40744137dc72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 2.9, 4.68,                       !- X,Y,Z Vertex 1 {m}
  -7.42, 2.9, 3.59,                       !- X,Y,Z Vertex 2 {m}
  -4.21, 2.9, 3.59,                       !- X,Y,Z Vertex 3 {m}
  -4.21, 2.9, 4.68;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae5d09f-23a0-4720-97f9-acda3863ad88}, !- Handle
  AdminO1,                                !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184e1f0d-8427-476a-a536-fd37e5b3581c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 7.09, 4.68,                      !- X,Y,Z Vertex 1 {m}
  -7.42, 7.09, 3.59,                      !- X,Y,Z Vertex 2 {m}
  -7.42, 2.9, 3.59,                       !- X,Y,Z Vertex 3 {m}
  -7.42, 2.9, 4.68;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb49f0e-cbea-4ce8-9d61-f7536f143a56}, !- Handle
  AdminO2,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3d2233-5891-458c-b7ca-3ba85c503ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 12.41, 4.68,                     !- X,Y,Z Vertex 1 {m}
  -7.42, 12.41, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.42, 7.09, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.42, 7.09, 4.68;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2567865-88b4-4a6c-9fee-73b5bc346199}, !- Handle
  AdminN,                                 !- Name
  Wall,                                   !- Surface Type
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.41, 4.68,                         !- X,Y,Z Vertex 1 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.42, 12.41, 0,                        !- X,Y,Z Vertex 3 {m}
  -7.42, 12.41, 4.68;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c88b7db-fecb-4325-b26c-a7171d898666}, !- Handle
  AdminE1,                                !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586e0f62-1b1d-4e43-8fc3-ac450594148b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.86, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 5.86, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.41, 4.68;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac98f1d-054a-4946-afe0-9753ee0e4f6b}, !- Handle
  AdminE,                                 !- Name
  Wall,                                   !- Surface Type
  {b577ebbc-e03f-4ae7-9327-91a90be1dc16}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d5e9b4-e6f6-40a7-9c1f-eac07e3e63b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.86, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.86, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88b5085-f23b-47c4-b18b-29cbf53d17be}, !- Handle
  AdminT,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 2 {m}
  -4.21, 2.38, 4.68,                      !- X,Y,Z Vertex 3 {m}
  -4.21, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Handle
  Sala de maestros,                       !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.96,                                  !- X Origin {m}
  5.86,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c07ed33b-fc44-407e-82be-988924276034}, !- Building Story Name
  {82d87934-9b95-4896-a156-74f596c73a46}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6d4dac88-d7ef-49c5-b93f-1e82e8c53ba0}, !- Handle
  SMaestrosP,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c0adda7-3aa9-4b76-9f09-5a813b387d58}, !- Handle
  SMaestrosN,                             !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c637643d-f055-4537-9ebd-7a05249ca00f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5947d840-65f1-4139-8635-bb2519245275}, !- Handle
  SMaestrosE,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1763f6de-610c-4886-b498-6c1af35491a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 3.59,                      !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.27, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4e7dd0-9608-44fd-91df-a5ac575ef691}, !- Handle
  SMaestrosSR,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.45, -5.86, 3.59,                      !- X,Y,Z Vertex 1 {m}
  3.45, -5.86, 0.85,                      !- X,Y,Z Vertex 2 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  4.27, -5.86, 3.59;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d5e9b4-e6f6-40a7-9c1f-eac07e3e63b4}, !- Handle
  SMaestrosO,                             !- Name
  Wall,                                   !- Surface Type
  {b577ebbc-e03f-4ae7-9327-91a90be1dc16}, !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac98f1d-054a-4946-afe0-9753ee0e4f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.86, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Handle
  Sala de trabajo grupal,                 !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.22,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77c746ba-9858-46e8-9476-b0f45ce8be21}, !- Building Story Name
  {f0ce8296-49c1-46c4-bdb8-a38187829149}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {66609bb2-787b-4672-9f03-d2b499f19837}, !- Handle
  PBStrP,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  3.01, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 5 {m}
  -4.99, 12.41, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {351923e9-b1c6-44bf-a41a-63c0f6259939}, !- Handle
  PBStrO,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdbb4b0-570c-4959-8a2b-2ff7777d46af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 5.86, 4.68,                      !- X,Y,Z Vertex 1 {m}
  -4.99, 5.86, 3.59,                      !- X,Y,Z Vertex 2 {m}
  -4.99, 0, 3.59,                         !- X,Y,Z Vertex 3 {m}
  -4.99, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6229cff-14f5-4035-9302-8415bc2ce4e6}, !- Handle
  PBStrO1,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02adba9d-8a2b-4b4b-a3ed-ff7eaf5c3d0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 12.41, 4.68,                     !- X,Y,Z Vertex 1 {m}
  -4.99, 12.41, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.99, 5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.99, 5.86, 4.68;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a3d7f5-42d5-4575-ad9d-dcb0e0f6cb1f}, !- Handle
  PBStrN,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 12.41, 4.68,                      !- X,Y,Z Vertex 1 {m}
  3.01, 12.41, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.99, 12.41, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.99, 12.41, 4.68;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d028f02d-6de0-4e5a-9991-458831150d1f}, !- Handle
  PBStrET,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {979d11b4-dabe-48b4-8185-c614a6c15290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 3.05, 4.68,                       !- X,Y,Z Vertex 1 {m}
  3.01, 3.05, 3.59,                       !- X,Y,Z Vertex 2 {m}
  3.01, 12.41, 3.59,                      !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 4.68;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88cde6fd-0331-45ae-bf74-971a8bc290e4}, !- Handle
  PBStrS1,                                !- Name
  Wall,                                   !- Surface Type
  {bc9196d3-7433-4604-9b39-d16212dc8a27}, !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 2 {m}
  3.01, 3.05, 0,                          !- X,Y,Z Vertex 3 {m}
  3.01, 3.05, 4.68;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e7fcbf-a086-4030-8da2-9a93e2783047}, !- Handle
  PBStrE 2,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.05, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33ccc65-08f2-4a62-b166-2a598490ef34}, !- Handle
  PBStrT,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 2 {m}
  -4.99, 2.38, 4.68,                      !- X,Y,Z Vertex 3 {m}
  -4.99, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Handle
  PBImp,                                  !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.85,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77c746ba-9858-46e8-9476-b0f45ce8be21}, !- Building Story Name
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {079d2075-bc8b-4473-9f78-ef35a4a3b936}, !- Handle
  ImpP,                                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 3.05, 0,                          !- X,Y,Z Vertex 1 {m}
  5.45, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.05, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce446c1-1336-4b4a-a75c-e6390ce46235}, !- Handle
  ImpO,                                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6cef1d-2d6c-44cf-b063-9016a0b924ab}, !- Handle
  ImpN,                                   !- Name
  Wall,                                   !- Surface Type
  {ad8f68ca-156f-4e89-a9c3-e2bda9a43d78}, !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3101f8ac-c3ee-4196-8d86-2f980849d7ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 3.05, 4.68,                       !- X,Y,Z Vertex 1 {m}
  5.45, 3.05, 3.59,                       !- X,Y,Z Vertex 2 {m}
  0, 3.05, 3.59,                          !- X,Y,Z Vertex 3 {m}
  0, 3.05, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca2bda7-d6a2-47db-8ebb-47f4aa371580}, !- Handle
  ImpE,                                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  5.45, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.45, 3.05, 0,                          !- X,Y,Z Vertex 3 {m}
  5.45, 3.05, 4.68;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c61bbb-5fbb-414f-b367-0c1c96d64916}, !- Handle
  ImpS,                                   !- Name
  Wall,                                   !- Surface Type
  {1a852fe8-7d17-4ed0-9c45-21fd9cd3211f}, !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.45, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.45, 0, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d953b41-1059-4d08-8cec-ec8aac7f4a2e}, !- Handle
  ImpT,                                   !- Name
  RoofCeiling,                            !- Surface Type
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  5.45, 2.38, 4.68,                       !- X,Y,Z Vertex 2 {m}
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Handle
  Atención COFI,                         !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  2.9,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c07ed33b-fc44-407e-82be-988924276034}, !- Building Story Name
  {77f63866-d167-4c45-8490-06c0faba5d37}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f8e721dd-f14d-46ca-9fac-67399969ead6}, !- Handle
  AtencioncOFIP,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 4.19, 0,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.19, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476f8361-10b6-4fa3-a5f1-60f2ac9add77}, !- Handle
  AtencioncOFIE,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.19, 3.59,                          !- X,Y,Z Vertex 1 {m}
  0, 4.19, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddc65c61-a992-4ae5-a631-15ba7c5fd838}, !- Handle
  AtencioncOFIN,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e479fb51-fb6f-4aa8-bcdc-e851bed4474f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 4.19, 3.59,                       !- X,Y,Z Vertex 1 {m}
  4.54, 4.19, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.19, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.19, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b5a6ce-f47d-43f2-904d-b4190241a91e}, !- Handle
  AtencioncOFIE1,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f4d8757-4140-4492-8d09-e439b32cd51f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.54, 4.19, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 4.19, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cd9d4f-80e0-45d5-acb4-1a177fbf778a}, !- Handle
  AtencioncOFIS,                          !- Name
  Wall,                                   !- Surface Type
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d193900-8b53-4245-af7e-b9cc024c987a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.44, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Handle
  Aula de cómputo,                       !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c07ed33b-fc44-407e-82be-988924276034}, !- Building Story Name
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5cfa8162-150c-4551-9c9c-52af6c441dbc}, !- Handle
  CompP,                                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  8.07, -9.36, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ce19f5-5ab5-4359-9a65-6876a3a2d746}, !- Handle
  CompN,                                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abae0f29-76c6-4780-8da9-808ebb72bf8a}, !- Handle
  CompE,                                  !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, -9.36, 3.59,                      !- X,Y,Z Vertex 1 {m}
  8.07, -9.36, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.07, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c011ad39-a284-4917-8c62-2b7a63db027d}, !- Handle
  CompS1,                                 !- Name
  Wall,                                   !- Surface Type
  {ad8f68ca-156f-4e89-a9c3-e2bda9a43d78}, !- Construction Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d268aa58-1adf-4ef9-8abf-e01fe1654734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -9.36, 3.59,                      !- X,Y,Z Vertex 1 {m}
  2.62, -9.36, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, -9.36, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, -9.36, 3.59;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235c9e69-3955-4d78-8572-0a93c60a7320}, !- Handle
  CompS,                                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.59,                         !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  2.62, -9.36, 0,                         !- X,Y,Z Vertex 3 {m}
  2.62, -9.36, 3.59;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32042c6-5fbc-432b-80a3-7545f95f3a2f}, !- Handle
  CompO,                                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f326b2f8-2992-4ac0-9849-10b80dbc5d8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24761d90-7ddc-4dfd-ab97-d9547dac7862}, !- Handle
  CompT,                                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89ec3f88-182a-46ea-9ac6-5e7f2f222140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, -9.36, 3.59,                      !- X,Y,Z Vertex 1 {m}
  8.07, 0, 3.59,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Handle
  Sala de juntas,                         !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.23,                                  !- X Origin {m}
  5.86,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77c746ba-9858-46e8-9476-b0f45ce8be21}, !- Building Story Name
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {734684ce-7a8b-4a48-b5dc-95c81c6d2752}, !- Handle
  SjuntasP,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.27, 6.55, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5091c41f-659f-4086-98f8-b47db403edd5}, !- Handle
  SjuntasS,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a75fa5bb-b780-4e77-8306-99fae8372a2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.27, 0, 3.59,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586e0f62-1b1d-4e43-8fc3-ac450594148b}, !- Handle
  SjuntasO,                               !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c88b7db-fecb-4325-b26c-a7171d898666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27, 6.55, 4.68,                      !- X,Y,Z Vertex 1 {m}
  -4.27, 6.55, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.27, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6118414b-a9a1-4c12-acdd-0c5af9a1c7df}, !- Handle
  SjuntasN,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 6.55, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.27, 6.55, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.27, 6.55, 4.68;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02adba9d-8a2b-4b4b-a3ed-ff7eaf5c3d0e}, !- Handle
  SjuntasE,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6229cff-14f5-4035-9302-8415bc2ce4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.55, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e804b9-88a1-4c32-a840-49634ddda14b}, !- Handle
  SjuntasT,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3737a30e-a244-4b3a-a903-754028349310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 6.55, 4.68,                          !- X,Y,Z Vertex 2 {m}
  -4.27, 6.55, 4.68,                      !- X,Y,Z Vertex 3 {m}
  -4.27, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Handle
  Coordinación,                          !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.09,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77c746ba-9858-46e8-9476-b0f45ce8be21}, !- Building Story Name
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a1f38598-53b5-42d0-883d-08eaafc33bff}, !- Handle
  CoorP,                                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 5.32, 0,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.32, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9b23b2-dec2-4c34-8252-5ecb18298daf}, !- Handle
  CoorO,                                  !- Name
  Wall,                                   !- Surface Type
  {3d3e3aeb-faab-492e-99d8-d0137795b7e3}, !- Construction Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.32, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 5.32, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {228d5e7e-8fd7-4ba7-8ced-08f1ca30a7cd}, !- Handle
  CoorN,                                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 5.32, 4.68,                       !- X,Y,Z Vertex 1 {m}
  4.54, 5.32, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 5.32, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.32, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3d2233-5891-458c-b7ca-3ba85c503ed3}, !- Handle
  CoorE,                                  !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb49f0e-cbea-4ce8-9d61-f7536f143a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.54, 5.32, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 5.32, 4.68;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e27b24e-4c90-4790-8938-fe8a88bc5f3f}, !- Handle
  CoorS,                                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e95e9f-f857-4626-972c-cd2937c20e1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  1.43490114992039e-032, 0, 3.59,         !- X,Y,Z Vertex 2 {m}
  4.54, 0, 3.59,                          !- X,Y,Z Vertex 3 {m}
  4.54, 0, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4609d3b2-c7c2-44dd-8d8f-4b841a8bcaf4}, !- Handle
  CoorT,                                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27942c96-52b2-4477-8893-abe459b9f6b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  4.54, 5.32, 4.68,                       !- X,Y,Z Vertex 2 {m}
  0, 5.32, 4.68,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {58d70457-f4eb-4b64-867a-c807a96afe78}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Handle
  Aula 1 40 personas,                     !- Name
  ,                                       !- Space Type Name
  {f06cda53-bbb2-4d82-8a8b-cee3863862fe}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.0538779855827e-032,                   !- X Origin {m}
  2.38,                                   !- Y Origin {m}
  4.68000000000001,                       !- Z Origin {m}
  {6a16c94e-082f-478b-a805-d2b6a9758d3e}, !- Building Story Name
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {07c0dc3f-6a2b-43c2-b6b6-2ed9522a9691}, !- Handle
  Au401O,                                 !- Name
  Wall,                                   !- Surface Type
  {3d3e3aeb-faab-492e-99d8-d0137795b7e3}, !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.71, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.71, 4.54999999999999;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96c96ff-815e-4152-96fc-381ae6b57441}, !- Handle
  Au401N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 10.03, 4.55,                      !- X,Y,Z Vertex 1 {m}
  7.75, 10.03, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724e79c8-f458-4584-909e-69509629f4d0}, !- Handle
  Au401E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a3d7db-d69e-4573-8a81-a0a43ca9ec86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.75, 10.03, 0,                         !- X,Y,Z Vertex 3 {m}
  7.75, 10.03, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8831ee62-6402-4391-a004-2ec0c354e76e}, !- Handle
  Au401T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ef78423-d65f-4d52-bfcc-c6dee2d48c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 4.29, 4.55,                       !- X,Y,Z Vertex 1 {m}
  7.75, 10.03, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 3 {m}
  0, 4.29, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Handle
  Aula 2 40 personas,                     !- Name
  ,                                       !- Space Type Name
  {f06cda53-bbb2-4d82-8a8b-cee3863862fe}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.75,                                   !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  4.68000000000001,                       !- Z Origin {m}
  {6a16c94e-082f-478b-a805-d2b6a9758d3e}, !- Building Story Name
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3737a30e-a244-4b3a-a903-754028349310}, !- Handle
  Au402P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e804b9-88a1-4c32-a840-49634ddda14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  8.48, -6.55, 0,                         !- X,Y,Z Vertex 2 {m}
  4.21, -6.55, 0,                         !- X,Y,Z Vertex 3 {m}
  4.21, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36164291-0ffa-447e-8701-73dcd1974210}, !- Handle
  Au4021N,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49adfa4d-09c1-4d70-ace8-f472825641e8}, !- Handle
  Au402E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4ff3da-f9a3-4213-944a-2875df0e6aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  8.48, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.48, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4266519d-3d5a-465a-9969-4a84e8e060a0}, !- Handle
  Au402SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.03, 4.55,                        !- X,Y,Z Vertex 1 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 2 {m}
  0.85, -10.03, 0.849999999999999,        !- X,Y,Z Vertex 3 {m}
  0.85, -10.03, 3.31;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a3d7db-d69e-4573-8a81-a0a43ca9ec86}, !- Handle
  Au402O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724e79c8-f458-4584-909e-69509629f4d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.03, 4.55;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44646c51-815e-4394-8f49-3e1c972e6793}, !- Handle
  Au4012T,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395bbd0d-ccba-413d-bc69-f326ce05d64e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -5.74, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 3 {m}
  0, -5.74, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Handle
  Aula 3  40 personas,                    !- Name
  ,                                       !- Space Type Name
  {f06cda53-bbb2-4d82-8a8b-cee3863862fe}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  2.38,                                   !- Y Origin {m}
  4.68,                                   !- Z Origin {m}
  {6a16c94e-082f-478b-a805-d2b6a9758d3e}, !- Building Story Name
  {21d7a342-90be-4110-ae87-e457ca198bf8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4d341a6f-6ed6-4ab6-9a68-e63e2735173c}, !- Handle
  Au403P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.67, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.01, 0.67, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f0dec87-7b39-47b7-ba1c-0ca64bfb0a1b}, !- Handle
  Au403SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -1.92, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4ff3da-f9a3-4213-944a-2875df0e6aa0}, !- Handle
  Au403O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49adfa4d-09c1-4d70-ace8-f472825641e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 10.03, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -8, 10.03, 0,                           !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e4d7d96-8ff2-4e15-a3a6-08f64f9cb0c6}, !- Handle
  Au403N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  -8, 10.03, 0,                           !- X,Y,Z Vertex 3 {m}
  -8, 10.03, 4.55;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96464e94-a647-44e0-8651-f89ec9c8d35f}, !- Handle
  Au403E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75a9930f-16d0-4960-ae58-8298d77d0094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c841c10-afdb-48ac-a7df-9f2926579070}, !- Handle
  Au403T2,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899d7d35-d769-4243-ab8c-63eca6471768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.15, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 4.29, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8, 4.29, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -8, 2.15, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Handle
  Aula 4 40 personas,                     !- Name
  ,                                       !- Space Type Name
  {f06cda53-bbb2-4d82-8a8b-cee3863862fe}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.3,                                   !- X Origin {m}
  2.38,                                   !- Y Origin {m}
  4.68,                                   !- Z Origin {m}
  {6a16c94e-082f-478b-a805-d2b6a9758d3e}, !- Building Story Name
  {b7178b36-1421-439d-acff-81279406380d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b1fc3bb5-91ec-4399-bda0-16e40c9853e8}, !- Handle
  Au404P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53547026-1e86-489a-8568-d2f6d7c9e4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.67, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.45, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.45, 0.67, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a233151-80c2-41c9-829a-f5a565df82ce}, !- Handle
  Au404SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -1.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a9930f-16d0-4960-ae58-8298d77d0094}, !- Handle
  Au404O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96464e94-a647-44e0-8651-f89ec9c8d35f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  -8.07, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b62b34c-e531-4518-b676-3599db29cc58}, !- Handle
  Au404N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.07, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  -8.07, 10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3585de9e-cad2-4166-9f1d-b5da54c2fe76}, !- Handle
  Au404E,                                 !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da579f21-0407-4c5c-992c-51a8cdf8224b}, !- Handle
  Au404T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fef354a-911d-4a8b-b5d6-074bb0cbff30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.905, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 2 {m}
  -1.25, 10.03, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 3.905, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b86f464f-00d2-4bdb-b690-125a7f3aacd1}, !- Handle
  Rendering Color 7,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Surface,
  {53547026-1e86-489a-8568-d2f6d7c9e4ca}, !- Handle
  ImpT1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1fc3bb5-91ec-4399-bda0-16e40c9853e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 2.38, 4.68,                       !- X,Y,Z Vertex 1 {m}
  5.45, 3.05, 4.68,                       !- X,Y,Z Vertex 2 {m}
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 3 {m}
  0, 2.38, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e9fc2e-b383-4919-9b72-a106b07f3de9}, !- Handle
  Au404P1,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45, 0.67, 0,                         !- X,Y,Z Vertex 1 {m}
  -5.45, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.07, 0.67, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940b8fd5-20d6-489c-acc2-e14faa792585}, !- Handle
  Au404P2,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95ce598-b850-4f20-ba90-9f19863002fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0.67, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.07, 0.67, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.07, 10.03, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8041693-a86d-40ba-beff-6a55d3bec935}, !- Handle
  Au403P1,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a6e54f-dc32-4f3d-bc4c-becafe94ec80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0.67, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.01, 0.67, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.01, 0, 0,                            !- X,Y,Z Vertex 4 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  -8, 10.03, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d3bc5bbd-d80a-4ed3-816e-bcc21e17c51d}, !- Handle
  Au402P 1,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a6ab9ef-163f-4b6c-a787-5a2462fe6a5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -6.55, 0,                         !- X,Y,Z Vertex 1 {m}
  8.48, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  4.21, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  4.21, -6.55, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32fb0068-5259-4f50-8a92-b8c4d287b755}, !- Handle
  Au401P2,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c85d4e-5c68-4533-84c3-7c809cb33b8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 4.71, 0,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0.52, 0,                          !- X,Y,Z Vertex 2 {m}
  7.75, 0.52, 0,                          !- X,Y,Z Vertex 3 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 4.71, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {27942c96-52b2-4477-8893-abe459b9f6b3}, !- Handle
  Au401P3,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4609d3b2-c7c2-44dd-8d8f-4b841a8bcaf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 10.03, 0,                         !- X,Y,Z Vertex 1 {m}
  4.54, 4.71, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.71, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5213088d-94f6-4ab9-982d-2e056084dae4}, !- Handle
  Au401P4,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6713dbb-ef2b-4734-b097-37b211fc4ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 10.03, 0,                         !- X,Y,Z Vertex 1 {m}
  7.75, 0.52, 0,                          !- X,Y,Z Vertex 2 {m}
  4.54, 0.52, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 10.03, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6713dbb-ef2b-4734-b097-37b211fc4ec1}, !- Handle
  AdminT1,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5213088d-94f6-4ab9-982d-2e056084dae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 2.9, 4.68,                       !- X,Y,Z Vertex 1 {m}
  -4.21, 12.41, 4.68,                     !- X,Y,Z Vertex 2 {m}
  -7.42, 12.41, 4.68,                     !- X,Y,Z Vertex 3 {m}
  -7.42, 2.9, 4.68;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f3b8d7-dc85-4c9c-897d-d11b0720ec18}, !- Handle
  Au402P1,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {480724de-4d0e-47a0-a666-ec7e79ca9590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.21, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480724de-4d0e-47a0-a666-ec7e79ca9590}, !- Handle
  AdminT2,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84f3b8d7-dc85-4c9c-897d-d11b0720ec18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 12.41, 4.68,                         !- X,Y,Z Vertex 2 {m}
  -4.21, 12.41, 4.68,                     !- X,Y,Z Vertex 3 {m}
  -4.21, 2.38, 4.68;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Handle
  Aula 1 10 personas,                     !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ce8ef21d-12e3-4f15-950b-46c7d887b75f}, !- Handle
  Au101P1,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63dc14e0-2058-444a-b04f-fd05f150f1b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 4.53, 0,                          !- X,Y,Z Vertex 1 {m}
  7.75, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.38, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.53, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049f9753-00ae-4435-bc95-6f1d2b704aed}, !- Handle
  Au101O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.53, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c725571f-6bc4-42d3-9899-a8c515ee0d96}, !- Handle
  Au101N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25464470-10c4-4301-8712-cc9aadc0b26d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 4.53, 4.55,                       !- X,Y,Z Vertex 1 {m}
  7.75, 4.53, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.53, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {015ac91d-dde3-47d0-bc4b-5382c0ab3d51}, !- Handle
  Au101E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa51c0d2-aff0-40ba-abe2-a2106671f719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.75, 4.53, 0,                          !- X,Y,Z Vertex 3 {m}
  7.75, 4.53, 4.55;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec0e24d-5bb2-40af-ae6e-f487e98df146}, !- Handle
  Au101ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.6, 0, 3.31,                           !- X,Y,Z Vertex 2 {m}
  6.31, 0, 3.31,                          !- X,Y,Z Vertex 3 {m}
  7.75, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a00fcc-b33c-42ff-aba9-0c0b2f7d2463}, !- Handle
  Au101T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 4.53, 4.55,                       !- X,Y,Z Vertex 2 {m}
  0, 4.53, 4.55,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Handle
  Aula 2 10 personas,                     !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.75,                                   !- X Origin {m}
  4.53,                                   !- Y Origin {m}
  9.23000000000001,                       !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {37a53412-d9c2-43eb-bbc9-55f5dcc433f2}, !- Handle
  Au102P1,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e026294e-6988-4c69-833c-4ce1a8abf4e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  8.48, -2.15, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -2.15, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae53ce47-7fbc-4ed5-9f68-8508364ecbc6}, !- Handle
  Au102N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67c05539-ddce-4428-9241-84368954eccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5618613f-93a2-418b-bd59-04010c09a246}, !- Handle
  Au102E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de51bef6-603c-420b-96ff-135526fe5b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -4.53, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, -4.53, 0,                         !- X,Y,Z Vertex 2 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.48, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6430d98-ca00-431e-bf43-7f146c7a3528}, !- Handle
  Au102SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  0.85, -4.53, 0.85,                      !- X,Y,Z Vertex 3 {m}
  0.85, -4.53, 3.31;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa51c0d2-aff0-40ba-abe2-a2106671f719}, !- Handle
  Au102O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {015ac91d-dde3-47d0-bc4b-5382c0ab3d51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ad17ca-a8e8-4a10-9a51-323b5b48445a}, !- Handle
  Au102T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -4.53, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Handle
  Aula 3 10 personas,                     !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.23,                                  !- X Origin {m}
  4.53,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8497a00a-1dfb-4874-b036-50234ccab27b}, !- Handle
  Au103P1,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1112069b-4ea1-47ca-91f6-d67dde5f3ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, -2.15, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2.15, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd60e0c-c5fd-45a0-a4f7-1fc684926ead}, !- Handle
  Au103N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d48642e-4448-4a20-9b40-0d9dda30bc76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e0d2980-cb57-4de0-92f0-62d2de92a17a}, !- Handle
  Au103E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9a7f8e-b56e-442d-b5f6-696e26e859f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  8, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119b5551-5f33-4e46-bc7a-fe355fd46808}, !- Handle
  Au103ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0.37, -4.53, 3.31,                      !- X,Y,Z Vertex 2 {m}
  6.08, -4.53, 3.31,                      !- X,Y,Z Vertex 3 {m}
  8, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de51bef6-603c-420b-96ff-135526fe5b01}, !- Handle
  Au103O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5618613f-93a2-418b-bd59-04010c09a246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86491817-8403-479e-872a-ada5bc6af462}, !- Handle
  Au103T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  8, 0, 4.55,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Handle
  Sala de estar en silencio,              !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1a9a7f8e-b56e-442d-b5f6-696e26e859f6}, !- Handle
  N2StrO,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e0d2980-cb57-4de0-92f0-62d2de92a17a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.53, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09796fc-61e1-4328-bcc2-a8ae314b41f9}, !- Handle
  N2StrO 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343766a5-616b-404e-93e2-c75db3c5316a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.67, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 6.67, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.53, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb0a63b-d973-4f82-8657-b63ab4224c08}, !- Handle
  N2StrO1,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f479d53-e55d-401f-8d58-9e2b01bfaa85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.41, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 6.67, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.67, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c0748f-7d93-49d2-9cf9-d471d35949ad}, !- Handle
  N2StrN,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 12.41, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.41, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e92dfe-f58c-4cfc-89f0-bf0b523c8002}, !- Handle
  N2StrE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 3 {m}
  8.07, 2.38, 4.55;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36cd3d32-b333-4c97-a66d-97509fcb15ff}, !- Handle
  N2StrSR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  6.08, 0, 3.31,                          !- X,Y,Z Vertex 2 {m}
  6.08, 0, 0.85,                          !- X,Y,Z Vertex 3 {m}
  8.07, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad84662-a080-4aa7-81ff-d7e5ecf407ae}, !- Handle
  N2StrT,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.07, 4.485, 4.55,                      !- X,Y,Z Vertex 2 {m}
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Handle
  Pasillo,                                !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  6.67,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {041354ea-fc66-45c3-bc05-564b718a4733}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c09fff18-507b-429a-b90c-d144805dbc14}, !- Handle
  PasilloP2,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eec941b-606a-4f3a-8c65-813e72d6ecde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.48, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -24.23, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -24.23, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343766a5-616b-404e-93e2-c75db3c5316a}, !- Handle
  PasilloE,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d09796fc-61e1-4328-bcc2-a8ae314b41f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.14, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -2.14, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d48642e-4448-4a20-9b40-0d9dda30bc76}, !- Handle
  PasilloS,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dd60e0c-c5fd-45a0-a4f7-1fc684926ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, -2.14, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.14, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.14, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c05539-ddce-4428-9241-84368954eccc}, !- Handle
  PasilloS1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae53ce47-7fbc-4ed5-9f68-8508364ecbc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.48, -2.14, 4.55,                    !- X,Y,Z Vertex 1 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 3 {m}
  -8, -2.14, 4.55;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25464470-10c4-4301-8712-cc9aadc0b26d}, !- Handle
  PasilloS2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c725571f-6bc4-42d3-9899-a8c515ee0d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.23, -2.14, 4.55,                    !- X,Y,Z Vertex 1 {m}
  -24.23, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -16.48, -2.14, 4.55;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16a58a1-2835-4a8c-9ebc-41903c223599}, !- Handle
  PasilloO,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.23, 0, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -24.23, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.23, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -24.23, -2.14, 4.55;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e827638-ea3d-49a9-b48a-53d491df23b1}, !- Handle
  PasilloN,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e164f5d4-5095-4a33-960e-d79773e2e903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.48, 0, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -16.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.23, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.23, 0, 4.55;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e5cb4e-f2ef-4a6c-a558-44a4e688c36b}, !- Handle
  PasilloN1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1777de2e-8ac3-47cc-9f2c-005e34ecc917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -16.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -16.48, 0, 4.55;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e50e25-ebe3-49c5-b3ae-fc8519ea4deb}, !- Handle
  PasilloN2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f14e0f-1397-43ae-a3bd-9b5612e60131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {774b8b7d-a163-460f-8d98-a6bf56871dd0}, !- Handle
  PasilloT,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.14, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 2 {m}
  -24.23, 0, 4.55,                        !- X,Y,Z Vertex 3 {m}
  -24.23, -2.14, 4.55;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Handle
  Aula 1 20 personas,                     !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.75,                                   !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {6e510b6f-aabb-4735-a122-482ce27078b5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0ef78423-d65f-4d52-bfcc-c6dee2d48c60}, !- Handle
  Au201P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8831ee62-6402-4391-a004-2ec0c354e76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.74, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.75, -5.74, 0,                        !- X,Y,Z Vertex 3 {m}
  -7.75, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07623319-7b58-4bc6-82b7-5f8c6ae61f0a}, !- Handle
  Au201E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16589f9f-15da-41e2-9bd0-fabc07bd2cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.74, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -5.74, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e164f5d4-5095-4a33-960e-d79773e2e903}, !- Handle
  Au201S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e827638-ea3d-49a9-b48a-53d491df23b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.75, -5.74, 4.55,                     !- X,Y,Z Vertex 1 {m}
  -7.75, -5.74, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -5.74, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.74, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81781832-03a9-4767-b724-08116cc997dc}, !- Handle
  Au201O,                                 !- Name
  Wall,                                   !- Surface Type
  {3d3e3aeb-faab-492e-99d8-d0137795b7e3}, !- Construction Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.75, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -7.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.75, -5.74, 0,                        !- X,Y,Z Vertex 3 {m}
  -7.75, -5.74, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6627c667-c3c5-4400-a738-d192be53ced8}, !- Handle
  Au201N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.75, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e00164e-175e-40c1-9aa4-a6f0b2ea3e1a}, !- Handle
  Au201T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.74, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 2 {m}
  -7.75, 0, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -7.75, -5.74, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Handle
  Aula 2 20 personas,                     !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.23,                                  !- X Origin {m}
  6.67,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {395bbd0d-ccba-413d-bc69-f326ce05d64e}, !- Handle
  Au202P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44646c51-815e-4394-8f49-3e1c972e6793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.48, 5.74, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1777de2e-8ac3-47cc-9f2c-005e34ecc917}, !- Handle
  Au202S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e5cb4e-f2ef-4a6c-a558-44a4e688c36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.48, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -8.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16589f9f-15da-41e2-9bd0-fabc07bd2cfa}, !- Handle
  Au202O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07623319-7b58-4bc6-82b7-5f8c6ae61f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.48, 5.74, 4.55,                      !- X,Y,Z Vertex 1 {m}
  -8.48, 5.74, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.48, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8ba1c0-f4f3-4888-a5db-7fe39c5332a5}, !- Handle
  Au202N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.48, 5.74, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.48, 5.74, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd10cd6-4451-4c61-bd3e-16df29ddd8d7}, !- Handle
  Au202E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc5718a2-e5a7-47ee-a6bc-91841227c903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.74, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf339e9-47bc-46e7-b23e-e657102b6057}, !- Handle
  Au202T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8.48, 5.74, 4.55,                      !- X,Y,Z Vertex 3 {m}
  -8.48, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Handle
  Aula 3 20 personas,                     !- Name
  ,                                       !- Space Type Name
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  6.67,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  {b84bd9a0-fa96-4c74-abde-86c7cdc4e312}, !- Building Story Name
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9246726d-209a-48f1-844b-168deb9a8232}, !- Handle
  Au203P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {797b8f96-24f2-4bdf-8f4e-1d8eb20f9d25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 5.74, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f14e0f-1397-43ae-a3bd-9b5612e60131}, !- Handle
  Au203S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e50e25-ebe3-49c5-b3ae-fc8519ea4deb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc5718a2-e5a7-47ee-a6bc-91841227c903}, !- Handle
  Au203O,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd10cd6-4451-4c61-bd3e-16df29ddd8d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 5.74, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -8, 5.74, 0,                            !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3db82bd-41a5-441a-8f50-e1f34ec53444}, !- Handle
  Au203N,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 2 {m}
  -8, 5.74, 0,                            !- X,Y,Z Vertex 3 {m}
  -8, 5.74, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f479d53-e55d-401f-8d58-9e2b01bfaa85}, !- Handle
  Au203E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb0a63b-d973-4f82-8657-b63ab4224c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.74, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d338e1-8016-4151-9617-2e68769eeb09}, !- Handle
  Au203T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8, 5.74, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4334e24a-3261-467d-996e-ebb8dcccb2e0}, !- Handle
  Rendering Color 8,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {e88bebfb-0f5a-48da-a492-3a5c83b67401}, !- Handle
  N2StrP,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 1 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.38, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e7da0d-af99-4102-9e1a-09a33c9738e9}, !- Handle
  Au103P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -2.15, 0,                            !- X,Y,Z Vertex 1 {m}
  8, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.15, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74804744-fc66-4cf9-aa8f-4882ef3eb1c7}, !- Handle
  Au102P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -2.15, 0,                         !- X,Y,Z Vertex 1 {m}
  8.48, -4.53, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.15, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb5c1f7-e446-48a1-ad16-3375af35b514}, !- Handle
  Au101P,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 2.38, 0,                          !- X,Y,Z Vertex 1 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.38, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1112069b-4ea1-47ca-91f6-d67dde5f3ac2}, !- Handle
  Au403T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8497a00a-1dfb-4874-b036-50234ccab27b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 2.15, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8, 2.15, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899d7d35-d769-4243-ab8c-63eca6471768}, !- Handle
  PasilloP1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c841c10-afdb-48ac-a7df-9f2926579070}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.14, 0,                            !- X,Y,Z Vertex 2 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 3 {m}
  -8, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eec941b-606a-4f3a-8c65-813e72d6ecde}, !- Handle
  Au401T 2,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09fff18-507b-429a-b90c-d144805dbc14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 2.15, 4.55,                       !- X,Y,Z Vertex 1 {m}
  7.75, 4.29, 4.55,                       !- X,Y,Z Vertex 2 {m}
  0, 4.29, 4.55,                          !- X,Y,Z Vertex 3 {m}
  0, 2.15, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63dc14e0-2058-444a-b04f-fd05f150f1b4}, !- Handle
  Au401T1,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8ef21d-12e3-4f15-950b-46c7d887b75f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 2.15, 4.55,                       !- X,Y,Z Vertex 2 {m}
  0, 2.15, 4.55,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e026294e-6988-4c69-833c-4ce1a8abf4e2}, !- Handle
  Au402T,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a53412-d9c2-43eb-bbc9-55f5dcc433f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  8.48, -7.88, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, -7.88, 4.55,                         !- X,Y,Z Vertex 3 {m}
  0, -10.03, 4.55;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ebd6a1-cfd4-4224-a2ac-f5f459150897}, !- Handle
  Au402T1,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a382cab7-7f49-44f9-b667-196b73b9e55a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -7.88, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, -5.74, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, -5.74, 4.55,                         !- X,Y,Z Vertex 3 {m}
  0, -7.88, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797b8f96-24f2-4bdf-8f4e-1d8eb20f9d25}, !- Handle
  Au403T1,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9246726d-209a-48f1-844b-168deb9a8232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.29, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 2 {m}
  -8, 10.03, 4.55,                        !- X,Y,Z Vertex 3 {m}
  -8, 4.29, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a382cab7-7f49-44f9-b667-196b73b9e55a}, !- Handle
  PasilloP,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ebd6a1-cfd4-4224-a2ac-f5f459150897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 2 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -16.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}, !- Handle
  PBCoorCOFI,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f004045d-118e-451f-ba27-e41120974d95}, !- Zone Air Inlet Port List
  {7a4cd7fe-cb26-4542-8b84-043262b09a1b}, !- Zone Air Exhaust Port List
  {9ad85d1f-4962-4faf-abba-81fcac03695a}, !- Zone Air Node Name
  {bb79fbbb-3f32-4b59-b5f0-4374fb3a64a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f3c400d-1257-4359-ab84-dfe90b503abb}, !- Group Rendering Name
  {d7e8dfe9-8cc4-4a54-b262-bc12b4d8f149}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {126dc5c3-528c-41fe-828a-6598438b6901}, !- Handle
  Node 1,                                 !- Name
  {9ad85d1f-4962-4faf-abba-81fcac03695a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ad85d1f-4962-4faf-abba-81fcac03695a}, !- Handle
  {4b67ec63-db62-4fd9-969c-609b672631c1}, !- Name
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}, !- Source Object
  11,                                     !- Outlet Port
  {126dc5c3-528c-41fe-828a-6598438b6901}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f004045d-118e-451f-ba27-e41120974d95}, !- Handle
  {49451972-29eb-47eb-aee2-781a66ab0b8c}, !- Name
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}; !- HVAC Component

OS:PortList,
  {7a4cd7fe-cb26-4542-8b84-043262b09a1b}, !- Handle
  {4f256345-1fb0-4e24-9dab-15070955fb8d}, !- Name
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}; !- HVAC Component

OS:PortList,
  {bb79fbbb-3f32-4b59-b5f0-4374fb3a64a0}, !- Handle
  {006b1f5e-e685-4b16-9298-55218d4663bc}, !- Name
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}; !- HVAC Component

OS:Sizing:Zone,
  {fc211336-1436-457c-86f6-bc024dc6bbb7}, !- Handle
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d1eb6c7-fd42-408b-9fd7-60376b402bdc}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d574b4ca-fad1-4f0a-9cab-075b3c138c99}; !- Thermal Zone

OS:ThermalZone,
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}, !- Handle
  PBVestibulo,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {702cc9f3-28ab-4a4d-97e8-833881c33079}, !- Zone Air Inlet Port List
  {132d028e-9ad3-4e89-a9af-6502bb4a0b56}, !- Zone Air Exhaust Port List
  {9cd5566e-0d72-4e33-a6d4-4ff5b13da8b2}, !- Zone Air Node Name
  {913bd239-0dc4-4a6c-9e65-401ec730208a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2668db69-3dcb-4fa7-b972-614067b2ed5e}, !- Group Rendering Name
  {2c29200a-c486-497a-8769-166e9289ad07}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {59fccb6a-09b6-48d2-b319-c33d8eedfc59}, !- Handle
  Node 2,                                 !- Name
  {9cd5566e-0d72-4e33-a6d4-4ff5b13da8b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cd5566e-0d72-4e33-a6d4-4ff5b13da8b2}, !- Handle
  {e76bea22-d1e8-4665-8e76-4bb9ddb84f17}, !- Name
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}, !- Source Object
  11,                                     !- Outlet Port
  {59fccb6a-09b6-48d2-b319-c33d8eedfc59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {702cc9f3-28ab-4a4d-97e8-833881c33079}, !- Handle
  {50282c1e-3a6a-408b-81fd-6339e4a59b45}, !- Name
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}; !- HVAC Component

OS:PortList,
  {132d028e-9ad3-4e89-a9af-6502bb4a0b56}, !- Handle
  {16ec4ec1-c43c-4ae0-84f3-88ed1097071e}, !- Name
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}; !- HVAC Component

OS:PortList,
  {913bd239-0dc4-4a6c-9e65-401ec730208a}, !- Handle
  {1867d4a7-9645-4a4d-8c54-a65ef5efd7bd}, !- Name
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}; !- HVAC Component

OS:Sizing:Zone,
  {6b4d10bb-1fcb-4c1c-bc47-aaf9bd5670da}, !- Handle
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed4a2349-c55b-43f9-ade5-39207924c619}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {90287e59-3c0a-4f5c-910f-be9ed972d6ec}; !- Thermal Zone

OS:ThermalZone,
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}, !- Handle
  PBSJuntas,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5be8c74f-5361-43ec-941b-9d929382e1e2}, !- Zone Air Inlet Port List
  {d4a35f8e-0226-4701-a9ea-08f347596b7c}, !- Zone Air Exhaust Port List
  {631f473e-e058-4d53-b741-2c81017bf371}, !- Zone Air Node Name
  {635f28ae-5832-4bee-9a77-c04a36fa497d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {313e3a67-d44a-4b9c-9174-92d735948bbf}, !- Group Rendering Name
  {774786bd-a723-43a0-9148-ed4afa810d00}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {cfa90817-7378-4842-954e-9c31d64f674b}, !- Handle
  Node 3,                                 !- Name
  {631f473e-e058-4d53-b741-2c81017bf371}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {631f473e-e058-4d53-b741-2c81017bf371}, !- Handle
  {8ac3faf4-00d3-4c1b-a33f-ae01b282b8ef}, !- Name
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}, !- Source Object
  11,                                     !- Outlet Port
  {cfa90817-7378-4842-954e-9c31d64f674b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5be8c74f-5361-43ec-941b-9d929382e1e2}, !- Handle
  {40e49b17-9d18-4ca9-a7c4-688c58d4ef46}, !- Name
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}; !- HVAC Component

OS:PortList,
  {d4a35f8e-0226-4701-a9ea-08f347596b7c}, !- Handle
  {b671f9ca-79b3-4f2c-b734-fb7d2e7f4fa2}, !- Name
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}; !- HVAC Component

OS:PortList,
  {635f28ae-5832-4bee-9a77-c04a36fa497d}, !- Handle
  {504e3a9f-9013-49ea-9f8a-56c5e75c8c3d}, !- Name
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}; !- HVAC Component

OS:Sizing:Zone,
  {34c60275-80f1-48da-ba50-71e0f04d0089}, !- Handle
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d7a7bdb-e1c3-486e-b5e3-7a7d6534d417}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d7653e00-58c5-4dd8-9d51-4573c32bcec0}; !- Thermal Zone

OS:ThermalZone,
  {82d87934-9b95-4896-a156-74f596c73a46}, !- Handle
  PBSMaestros,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b705583c-a782-4901-b34a-045e7dff08be}, !- Zone Air Inlet Port List
  {409f6eea-54de-4e03-9ae5-f05871c46413}, !- Zone Air Exhaust Port List
  {43b5691e-d240-46ca-8edf-6c200d08f90b}, !- Zone Air Node Name
  {413165a8-35d0-4296-b4cd-b5d304cfbce3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f0afd13-9a0d-4e4c-a8d1-59ed6d6208c6}, !- Group Rendering Name
  {ba4d4374-d469-4d39-b01e-f2eadc1bfb5d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d2adf754-456b-4424-a446-ccaf33f75d99}, !- Handle
  Node 4,                                 !- Name
  {43b5691e-d240-46ca-8edf-6c200d08f90b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43b5691e-d240-46ca-8edf-6c200d08f90b}, !- Handle
  {ee1dc76c-f542-4ec6-962e-a79ae73f6463}, !- Name
  {82d87934-9b95-4896-a156-74f596c73a46}, !- Source Object
  11,                                     !- Outlet Port
  {d2adf754-456b-4424-a446-ccaf33f75d99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b705583c-a782-4901-b34a-045e7dff08be}, !- Handle
  {4abdd551-869e-42ad-a09f-a1cd2723111d}, !- Name
  {82d87934-9b95-4896-a156-74f596c73a46}; !- HVAC Component

OS:PortList,
  {409f6eea-54de-4e03-9ae5-f05871c46413}, !- Handle
  {94551393-815d-4c40-9e7b-18d817bba485}, !- Name
  {82d87934-9b95-4896-a156-74f596c73a46}; !- HVAC Component

OS:PortList,
  {413165a8-35d0-4296-b4cd-b5d304cfbce3}, !- Handle
  {66c9cc7a-cdd0-4fcc-ae81-33eb73b2d6d2}, !- Name
  {82d87934-9b95-4896-a156-74f596c73a46}; !- HVAC Component

OS:Sizing:Zone,
  {e2f455f3-c790-46b3-b381-c6984dcf6d9d}, !- Handle
  {82d87934-9b95-4896-a156-74f596c73a46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0ce3994-a9ca-4299-be7f-d3149bfdca18}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {82d87934-9b95-4896-a156-74f596c73a46}; !- Thermal Zone

OS:ThermalZone,
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}, !- Handle
  PBAdm,                                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8bf7b0d-b8c0-401c-b835-b82d15f63c50}, !- Zone Air Inlet Port List
  {c8cd7c5d-4363-40af-a60c-27db8741cb21}, !- Zone Air Exhaust Port List
  {3db078e1-b22d-48c9-8d59-6cf1baccb0e0}, !- Zone Air Node Name
  {ddb9bdc4-630c-47b9-9808-96d8b6619f49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef93b37e-ffd7-40bd-9e02-50374f71c461}, !- Group Rendering Name
  {55d33ee2-1c6d-4e50-9566-d5cac9883d21}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d16be7f7-de63-471c-974d-9830d50d8aa2}, !- Handle
  Node 5,                                 !- Name
  {3db078e1-b22d-48c9-8d59-6cf1baccb0e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3db078e1-b22d-48c9-8d59-6cf1baccb0e0}, !- Handle
  {5872165f-ca2d-4276-8d6d-03b0f525773a}, !- Name
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}, !- Source Object
  11,                                     !- Outlet Port
  {d16be7f7-de63-471c-974d-9830d50d8aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8bf7b0d-b8c0-401c-b835-b82d15f63c50}, !- Handle
  {6a949144-34dd-4c2f-adc1-d870f1753171}, !- Name
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}; !- HVAC Component

OS:PortList,
  {c8cd7c5d-4363-40af-a60c-27db8741cb21}, !- Handle
  {af9d37f5-4d00-4758-9d31-c22e7b5d1a26}, !- Name
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}; !- HVAC Component

OS:PortList,
  {ddb9bdc4-630c-47b9-9808-96d8b6619f49}, !- Handle
  {dc4de841-df08-4950-b303-abf9c3afc806}, !- Name
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}; !- HVAC Component

OS:Sizing:Zone,
  {b304411b-245b-48d3-b60b-b4c865adcc3e}, !- Handle
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {139ac512-1cc7-4876-888d-64d9d3a1b2f1}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a2cd2de9-1007-4bed-9e16-ce22ff153aad}; !- Thermal Zone

OS:ThermalZone,
  {f0ce8296-49c1-46c4-bdb8-a38187829149}, !- Handle
  PBStr,                                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a90f84a-6889-45cf-9af7-9b9825e4935a}, !- Zone Air Inlet Port List
  {3fe6a232-f0b3-4ae7-a084-ae3d8780e347}, !- Zone Air Exhaust Port List
  {9fdab5dc-d595-4afb-8dd6-e9379a49bd4f}, !- Zone Air Node Name
  {00a2f432-ee46-437b-817b-c1433d504827}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {116ee930-68bb-420a-aa97-e1b07447d3e7}, !- Group Rendering Name
  {ed51ea4b-686e-442e-a7cd-c87a7d4f54aa}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {124aee09-85be-442c-bf1e-dc3900d2adc9}, !- Handle
  Node 6,                                 !- Name
  {9fdab5dc-d595-4afb-8dd6-e9379a49bd4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fdab5dc-d595-4afb-8dd6-e9379a49bd4f}, !- Handle
  {fd77a2a0-895e-4fff-8b2e-b9923a67d331}, !- Name
  {f0ce8296-49c1-46c4-bdb8-a38187829149}, !- Source Object
  11,                                     !- Outlet Port
  {124aee09-85be-442c-bf1e-dc3900d2adc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a90f84a-6889-45cf-9af7-9b9825e4935a}, !- Handle
  {36c86909-35f3-4bff-a62b-961253c3bd66}, !- Name
  {f0ce8296-49c1-46c4-bdb8-a38187829149}; !- HVAC Component

OS:PortList,
  {3fe6a232-f0b3-4ae7-a084-ae3d8780e347}, !- Handle
  {06d05445-5b2b-4aa3-a70a-cc0a420baed3}, !- Name
  {f0ce8296-49c1-46c4-bdb8-a38187829149}; !- HVAC Component

OS:PortList,
  {00a2f432-ee46-437b-817b-c1433d504827}, !- Handle
  {990ed8a2-5cd6-43cb-acb1-65b29a11a3e9}, !- Name
  {f0ce8296-49c1-46c4-bdb8-a38187829149}; !- HVAC Component

OS:Sizing:Zone,
  {5554953e-b9d9-44d3-8ac4-e9265a77f06d}, !- Handle
  {f0ce8296-49c1-46c4-bdb8-a38187829149}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5079467a-66fa-4fa5-9db8-596cda803abc}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f0ce8296-49c1-46c4-bdb8-a38187829149}; !- Thermal Zone

OS:ThermalZone,
  {77f63866-d167-4c45-8490-06c0faba5d37}, !- Handle
  PBAtencionCOFI,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e31a5b9-f8b0-4b19-bfb7-6e55e9e231cc}, !- Zone Air Inlet Port List
  {8da55261-70f5-4dc7-a072-a8cdec9642d5}, !- Zone Air Exhaust Port List
  {82892c1c-fe76-470c-82b6-7d0d3b90cab4}, !- Zone Air Node Name
  {1594833d-864f-43f0-95a9-a9494dfa7c2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00a6c8d9-ba44-4507-a339-028002faee4d}, !- Group Rendering Name
  {e3ab15b0-6a9e-4b73-ad25-2461dd9d8e45}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a1cd5c87-1c64-47bc-9a89-a8fb8b4e1702}, !- Handle
  Node 7,                                 !- Name
  {82892c1c-fe76-470c-82b6-7d0d3b90cab4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82892c1c-fe76-470c-82b6-7d0d3b90cab4}, !- Handle
  {09549972-26b9-4e28-8ced-3efafb9c99e8}, !- Name
  {77f63866-d167-4c45-8490-06c0faba5d37}, !- Source Object
  11,                                     !- Outlet Port
  {a1cd5c87-1c64-47bc-9a89-a8fb8b4e1702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e31a5b9-f8b0-4b19-bfb7-6e55e9e231cc}, !- Handle
  {35a5cd52-28bb-4b00-8be3-2f95c9738b9d}, !- Name
  {77f63866-d167-4c45-8490-06c0faba5d37}; !- HVAC Component

OS:PortList,
  {8da55261-70f5-4dc7-a072-a8cdec9642d5}, !- Handle
  {39172445-460b-4ecf-a975-e7f4cac2cd8a}, !- Name
  {77f63866-d167-4c45-8490-06c0faba5d37}; !- HVAC Component

OS:PortList,
  {1594833d-864f-43f0-95a9-a9494dfa7c2d}, !- Handle
  {ef1d1322-82af-46c9-9e8a-0847a858a09a}, !- Name
  {77f63866-d167-4c45-8490-06c0faba5d37}; !- HVAC Component

OS:Sizing:Zone,
  {b524136b-7d6b-427f-ac3d-31df1636c02e}, !- Handle
  {77f63866-d167-4c45-8490-06c0faba5d37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38c43074-3c6c-4188-80f7-f53eb31531a2}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {77f63866-d167-4c45-8490-06c0faba5d37}; !- Thermal Zone

OS:ThermalZone,
  {b7178b36-1421-439d-acff-81279406380d}, !- Handle
  N1Au404,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44d61dc2-34cb-4dcf-841f-7493c1352946}, !- Zone Air Inlet Port List
  {5532a604-d7b2-42d4-87bc-f0ee51e34b9e}, !- Zone Air Exhaust Port List
  {ce4c5d7f-4a1b-4675-854d-b9f7607f0879}, !- Zone Air Node Name
  {602c7a22-b047-40ea-aa62-6899025a81ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9361841c-e5f6-4efd-b10d-32410e98d65c}, !- Group Rendering Name
  {260144ed-71ef-402e-8770-bdf9568fd4e1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {1e58673d-a342-4604-a1e1-f7e4b3456a06}, !- Handle
  Node 8,                                 !- Name
  {ce4c5d7f-4a1b-4675-854d-b9f7607f0879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce4c5d7f-4a1b-4675-854d-b9f7607f0879}, !- Handle
  {4b1e60af-c15c-47f2-845c-d1a5f529ae4a}, !- Name
  {b7178b36-1421-439d-acff-81279406380d}, !- Source Object
  11,                                     !- Outlet Port
  {1e58673d-a342-4604-a1e1-f7e4b3456a06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44d61dc2-34cb-4dcf-841f-7493c1352946}, !- Handle
  {1030d48c-66ce-45d1-a554-f069583fb84d}, !- Name
  {b7178b36-1421-439d-acff-81279406380d}; !- HVAC Component

OS:PortList,
  {5532a604-d7b2-42d4-87bc-f0ee51e34b9e}, !- Handle
  {0836d393-763c-487f-a5a5-8d7886bb5fc6}, !- Name
  {b7178b36-1421-439d-acff-81279406380d}; !- HVAC Component

OS:PortList,
  {602c7a22-b047-40ea-aa62-6899025a81ef}, !- Handle
  {1eb228b8-cf2a-4428-aac6-e14af840e059}, !- Name
  {b7178b36-1421-439d-acff-81279406380d}; !- HVAC Component

OS:Sizing:Zone,
  {b05bd254-c29f-411f-8e6c-91577381b2c7}, !- Handle
  {b7178b36-1421-439d-acff-81279406380d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a45e6d5-1a15-4afc-8946-2f8bb1a78514}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {b7178b36-1421-439d-acff-81279406380d}; !- Thermal Zone

OS:ThermalZone,
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}, !- Handle
  PBImp,                                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4f05d68-adf8-46c8-ac76-ffa778072430}, !- Zone Air Inlet Port List
  {cb7beafe-0f2f-4af3-92ae-449158960934}, !- Zone Air Exhaust Port List
  {c45bcd29-fce9-4034-a22a-34bf1f1999b0}, !- Zone Air Node Name
  {c58a65f2-5c86-41c2-bdcb-6edd5835cfe4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dc7632f-15d5-4fa1-8c84-28e5c9d87374}, !- Group Rendering Name
  {99e26d1f-fbda-4b27-ba73-d43ac614a890}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {9bf8e1fa-1b2e-492b-a89e-ab1b21bf71fe}, !- Handle
  Node 9,                                 !- Name
  {c45bcd29-fce9-4034-a22a-34bf1f1999b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c45bcd29-fce9-4034-a22a-34bf1f1999b0}, !- Handle
  {17bdfd65-6f55-446f-9c31-673914339831}, !- Name
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}, !- Source Object
  11,                                     !- Outlet Port
  {9bf8e1fa-1b2e-492b-a89e-ab1b21bf71fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4f05d68-adf8-46c8-ac76-ffa778072430}, !- Handle
  {0343ab69-364c-4c82-b99e-6d38c3e45f35}, !- Name
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}; !- HVAC Component

OS:PortList,
  {cb7beafe-0f2f-4af3-92ae-449158960934}, !- Handle
  {88a0ecd8-f2f0-409d-b936-e9b05b43fadc}, !- Name
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}; !- HVAC Component

OS:PortList,
  {c58a65f2-5c86-41c2-bdcb-6edd5835cfe4}, !- Handle
  {672dddab-3a2a-433c-baee-fa3458d9fcb5}, !- Name
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}; !- HVAC Component

OS:Sizing:Zone,
  {b33f64ff-627d-4846-bde3-87586ae405ab}, !- Handle
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de75f89a-eb73-4721-bc21-df795dc13f19}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4b5b1a20-63cc-4f84-977d-9c2d543ab8b8}; !- Thermal Zone

OS:ThermalZone,
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}, !- Handle
  N2Au202,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37f00312-ef67-415e-8060-a7b93ce029a1}, !- Zone Air Inlet Port List
  {df5203d2-6251-404e-abd0-ce60a971ccc2}, !- Zone Air Exhaust Port List
  {ee9b5ec7-334e-4efb-826b-b823beca3657}, !- Zone Air Node Name
  {a39ecc47-f270-46c1-adbb-3dd5b015d25e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3124f34f-16b9-4b89-8d0f-fae53e08a157}, !- Group Rendering Name
  {05d28d34-8cf5-4fd8-8126-9a332153439d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {15bd0ee0-dc7d-48a1-926b-2f0ed116bc2c}, !- Handle
  Node 10,                                !- Name
  {ee9b5ec7-334e-4efb-826b-b823beca3657}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee9b5ec7-334e-4efb-826b-b823beca3657}, !- Handle
  {a825cb1d-3729-4345-a1a3-97755207ed9a}, !- Name
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}, !- Source Object
  11,                                     !- Outlet Port
  {15bd0ee0-dc7d-48a1-926b-2f0ed116bc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37f00312-ef67-415e-8060-a7b93ce029a1}, !- Handle
  {c3dde746-56e3-4b81-b437-46514ed01caf}, !- Name
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}; !- HVAC Component

OS:PortList,
  {df5203d2-6251-404e-abd0-ce60a971ccc2}, !- Handle
  {d17383e4-8952-4ef3-b188-7e6ef74372bc}, !- Name
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}; !- HVAC Component

OS:PortList,
  {a39ecc47-f270-46c1-adbb-3dd5b015d25e}, !- Handle
  {3ea7fc3d-748b-4c77-a8ae-3faa9d40b7e9}, !- Name
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}; !- HVAC Component

OS:Sizing:Zone,
  {2801d1ce-02bb-4cf7-84b1-b5f6b5e8692a}, !- Handle
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4c3bb5c-c51a-4a3f-a846-c359a0bc034d}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {4589c6e9-5db5-4b49-8531-2fd003d4873a}; !- Thermal Zone

OS:ThermalZone,
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}, !- Handle
  PBSCom,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b131e055-bc25-47e9-9d20-b47498fa4679}, !- Zone Air Inlet Port List
  {97f08fe7-3839-4bdb-9a7f-e53c6ca9cfb3}, !- Zone Air Exhaust Port List
  {7312eada-8680-49e7-a6b0-40bda02164a8}, !- Zone Air Node Name
  {33c83f50-6973-4e7f-8e63-9ecfb9780703}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3fc6105c-5491-4b5f-b85b-8de78547dac2}, !- Group Rendering Name
  {5500e0b0-d1a0-4cdf-98c8-712ad3fe7f54}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {f26162e3-aa25-4ecd-bafd-df9fd0412bd6}, !- Handle
  Node 11,                                !- Name
  {7312eada-8680-49e7-a6b0-40bda02164a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7312eada-8680-49e7-a6b0-40bda02164a8}, !- Handle
  {d38ff1d5-5a71-4fe6-a30b-251e1230465b}, !- Name
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}, !- Source Object
  11,                                     !- Outlet Port
  {f26162e3-aa25-4ecd-bafd-df9fd0412bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b131e055-bc25-47e9-9d20-b47498fa4679}, !- Handle
  {00be4eed-4505-4ee0-8601-e775af3b11aa}, !- Name
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}; !- HVAC Component

OS:PortList,
  {97f08fe7-3839-4bdb-9a7f-e53c6ca9cfb3}, !- Handle
  {5cf926a3-9d54-4ebe-8316-e2f9eaa20b1f}, !- Name
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}; !- HVAC Component

OS:PortList,
  {33c83f50-6973-4e7f-8e63-9ecfb9780703}, !- Handle
  {74b81f8e-5b40-451e-a8b6-1688b12a69ad}, !- Name
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}; !- HVAC Component

OS:Sizing:Zone,
  {caa24742-abad-49e3-90f3-1b8a469e8459}, !- Handle
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {275618fa-7c34-4cf9-ac9d-5e03d8fdc17e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c8c2e1d4-3f72-4c93-9bbe-143985afbfbb}; !- Thermal Zone

OS:ThermalZone,
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}, !- Handle
  PBCoordinacion,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f54940f4-fffa-4b76-b81e-8074637d403f}, !- Zone Air Inlet Port List
  {59e331b5-0cd9-4692-b606-c7fa5d88885a}, !- Zone Air Exhaust Port List
  {bc34ee42-797e-41ad-882a-3425a6559062}, !- Zone Air Node Name
  {ffd6534b-d4cb-4fb0-a787-6d2c14f44665}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b8b4496-86b6-42df-a414-072faee03608}, !- Group Rendering Name
  {5da35fb8-b86e-4907-a0e6-27f437dc4783}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {5b91e4c0-a768-4acf-9851-efa8526f7580}, !- Handle
  Node 12,                                !- Name
  {bc34ee42-797e-41ad-882a-3425a6559062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc34ee42-797e-41ad-882a-3425a6559062}, !- Handle
  {6592009f-bbcf-4175-a895-0e27c030e620}, !- Name
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}, !- Source Object
  11,                                     !- Outlet Port
  {5b91e4c0-a768-4acf-9851-efa8526f7580}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f54940f4-fffa-4b76-b81e-8074637d403f}, !- Handle
  {eeb3550f-6413-4064-a12d-4047f0ae1863}, !- Name
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}; !- HVAC Component

OS:PortList,
  {59e331b5-0cd9-4692-b606-c7fa5d88885a}, !- Handle
  {87049f58-cb52-4ea4-8cef-7ae23d4d96fc}, !- Name
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}; !- HVAC Component

OS:PortList,
  {ffd6534b-d4cb-4fb0-a787-6d2c14f44665}, !- Handle
  {1226c092-961a-4b61-830b-868a8398fc70}, !- Name
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}; !- HVAC Component

OS:Sizing:Zone,
  {279dfb9e-29b2-45ea-b7d5-8681bfcbf95c}, !- Handle
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88e9a1b5-7c89-413c-86fb-e0ca8dfbba1e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {cfd59324-f1bb-4f93-891d-af67dbb85a13}; !- Thermal Zone

OS:ThermalZone,
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}, !- Handle
  N1Au401,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9798e5a7-dee2-4790-99de-645798f9708a}, !- Zone Air Inlet Port List
  {7c58888f-756a-40fe-abe4-eb0e6504a4a3}, !- Zone Air Exhaust Port List
  {05987258-383e-4205-9fe9-cb8a71779f37}, !- Zone Air Node Name
  {97c5da6f-bbf5-43b3-84aa-8aab345fc60f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5638d882-3c8b-4372-9051-7b7ca67b9298}, !- Group Rendering Name
  {99992fb0-1627-47a4-b4e8-7888c6427e4a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {7de0fbb0-36c5-4b74-9f2d-6e317d5e1431}, !- Handle
  Node 13,                                !- Name
  {05987258-383e-4205-9fe9-cb8a71779f37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05987258-383e-4205-9fe9-cb8a71779f37}, !- Handle
  {cae7d2b8-550f-4d58-9bb9-7edf5fd11b70}, !- Name
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}, !- Source Object
  11,                                     !- Outlet Port
  {7de0fbb0-36c5-4b74-9f2d-6e317d5e1431}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9798e5a7-dee2-4790-99de-645798f9708a}, !- Handle
  {1aa893de-f404-468e-99a1-20d373194753}, !- Name
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}; !- HVAC Component

OS:PortList,
  {7c58888f-756a-40fe-abe4-eb0e6504a4a3}, !- Handle
  {1aed5dc9-237a-4ce7-a99c-c42e4a5decad}, !- Name
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}; !- HVAC Component

OS:PortList,
  {97c5da6f-bbf5-43b3-84aa-8aab345fc60f}, !- Handle
  {917302f7-1550-4af8-b7df-420cb674a26d}, !- Name
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}; !- HVAC Component

OS:Sizing:Zone,
  {a4f385a0-3201-49fe-914b-45fc15a4b7eb}, !- Handle
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92fd974a-27ee-4ccf-9172-f6e4922a5128}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {c2bf9e0d-fc43-4821-8bf5-e085c4a99a8a}; !- Thermal Zone

OS:ThermalZone,
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}, !- Handle
  N1Au402,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbbdcead-603a-4982-8c0e-8fdd34acfb63}, !- Zone Air Inlet Port List
  {59377e2c-2075-4bae-a78f-ec7552ff92fe}, !- Zone Air Exhaust Port List
  {0443165d-d5b0-4a64-91c6-3a5d090403eb}, !- Zone Air Node Name
  {586fb328-2ab0-4818-8440-180bfc99b9bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {484a052c-8e91-4c5a-9a4e-7ab3233ed3c0}, !- Group Rendering Name
  {4402bfa9-9d28-473f-abae-9d3ead61956f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {5638bb1b-bf3d-40f0-bce2-2d2b4f5d973e}, !- Handle
  Node 14,                                !- Name
  {0443165d-d5b0-4a64-91c6-3a5d090403eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0443165d-d5b0-4a64-91c6-3a5d090403eb}, !- Handle
  {5d24f061-e4ab-4748-99da-c8c9ec015726}, !- Name
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}, !- Source Object
  11,                                     !- Outlet Port
  {5638bb1b-bf3d-40f0-bce2-2d2b4f5d973e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbbdcead-603a-4982-8c0e-8fdd34acfb63}, !- Handle
  {70c2f3b2-afc2-40ea-9631-078770dc43f1}, !- Name
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}; !- HVAC Component

OS:PortList,
  {59377e2c-2075-4bae-a78f-ec7552ff92fe}, !- Handle
  {f61c218b-4768-4814-b145-b6c4f1ff4df5}, !- Name
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}; !- HVAC Component

OS:PortList,
  {586fb328-2ab0-4818-8440-180bfc99b9bb}, !- Handle
  {df7300c2-98a9-4cb6-b323-caf9ea09554b}, !- Name
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}; !- HVAC Component

OS:Sizing:Zone,
  {d923d53d-7f94-4f6b-bbee-dab8f91c45ce}, !- Handle
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df1f164b-6d57-4d0c-8c9b-c26cf5c00dc9}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f97f1433-cfc1-4d89-8aa2-50540d34ed53}; !- Thermal Zone

OS:ThermalZone,
  {21d7a342-90be-4110-ae87-e457ca198bf8}, !- Handle
  N1Au403,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36ea79a4-c588-4215-b7e6-0bc9835f15c0}, !- Zone Air Inlet Port List
  {c53b140e-8d82-4adb-a3d5-db803bc52cda}, !- Zone Air Exhaust Port List
  {2adc1bf0-0387-4318-af5c-589c9f85cf76}, !- Zone Air Node Name
  {3ade7d03-e2a5-4d26-b613-098cf61c8d0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c787857-bdc8-4c56-a374-b7270e78fc1b}, !- Group Rendering Name
  {bd0b00c5-70a7-4fbb-957f-dfc5a6436ad3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {86e7f4e8-03cf-484a-a4d4-aa958debbede}, !- Handle
  Node 15,                                !- Name
  {2adc1bf0-0387-4318-af5c-589c9f85cf76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2adc1bf0-0387-4318-af5c-589c9f85cf76}, !- Handle
  {c1024688-584e-4e68-822c-19ad6a988e48}, !- Name
  {21d7a342-90be-4110-ae87-e457ca198bf8}, !- Source Object
  11,                                     !- Outlet Port
  {86e7f4e8-03cf-484a-a4d4-aa958debbede}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36ea79a4-c588-4215-b7e6-0bc9835f15c0}, !- Handle
  {c947372f-ea9b-46b3-ae71-a2ffa7566e9b}, !- Name
  {21d7a342-90be-4110-ae87-e457ca198bf8}; !- HVAC Component

OS:PortList,
  {c53b140e-8d82-4adb-a3d5-db803bc52cda}, !- Handle
  {0325e48b-b444-42e0-9440-a1b7790752fa}, !- Name
  {21d7a342-90be-4110-ae87-e457ca198bf8}; !- HVAC Component

OS:PortList,
  {3ade7d03-e2a5-4d26-b613-098cf61c8d0c}, !- Handle
  {f9adabef-5881-4598-aeb2-c5df6a9dc28d}, !- Name
  {21d7a342-90be-4110-ae87-e457ca198bf8}; !- HVAC Component

OS:Sizing:Zone,
  {e2a5a07d-9550-4519-83cd-7aa17de08d47}, !- Handle
  {21d7a342-90be-4110-ae87-e457ca198bf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54aed24c-ad5b-4327-b02e-93abcaa163d2}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {21d7a342-90be-4110-ae87-e457ca198bf8}; !- Thermal Zone

OS:ThermalZone,
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}, !- Handle
  N2Au101,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59657f4f-031a-41af-b5ef-d87744844976}, !- Zone Air Inlet Port List
  {f740c14f-bd3b-4b49-b3a0-9f99d6af8f69}, !- Zone Air Exhaust Port List
  {5f322684-d876-4c9d-95e9-68b0eb3ed4ed}, !- Zone Air Node Name
  {082124b0-8826-4073-b8e9-93fe2a2b98bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7c77da3-feb9-4376-9f4e-0c57c19833e0}, !- Group Rendering Name
  {11b2cf8e-b5e4-4c1f-8e10-6771a97a1ee0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {9adf237a-c0f5-4bad-98f9-44b2310bbb58}, !- Handle
  Node 16,                                !- Name
  {5f322684-d876-4c9d-95e9-68b0eb3ed4ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f322684-d876-4c9d-95e9-68b0eb3ed4ed}, !- Handle
  {d70f3051-12c3-4c7f-a959-9c8df09bb6f5}, !- Name
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}, !- Source Object
  11,                                     !- Outlet Port
  {9adf237a-c0f5-4bad-98f9-44b2310bbb58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59657f4f-031a-41af-b5ef-d87744844976}, !- Handle
  {bb50c035-17a1-4824-b871-8682c1bd54a1}, !- Name
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}; !- HVAC Component

OS:PortList,
  {f740c14f-bd3b-4b49-b3a0-9f99d6af8f69}, !- Handle
  {092858e2-6928-4d3c-8363-95466517efd5}, !- Name
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}; !- HVAC Component

OS:PortList,
  {082124b0-8826-4073-b8e9-93fe2a2b98bf}, !- Handle
  {9edd10d8-cc45-4d0d-874a-9afe43036282}, !- Name
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}; !- HVAC Component

OS:Sizing:Zone,
  {be44c1c5-5ccb-4185-9f14-e2c942b8e3a5}, !- Handle
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbfc9418-fe9b-4fd2-aa07-51b9464a0044}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {2b4d05fb-75df-4f03-8b74-150f6c0d7825}; !- Thermal Zone

OS:ThermalZone,
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}, !- Handle
  N2Au102,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3945388-ecaf-468b-8e10-7aa0c4a241ec}, !- Zone Air Inlet Port List
  {88d7ab76-77ba-40f0-8545-dd8e9310a47f}, !- Zone Air Exhaust Port List
  {e285b679-4564-4bb3-8c13-a5753bbf0536}, !- Zone Air Node Name
  {d06f2eee-54cc-4632-876d-d7d9fb892693}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b450cda-cd4c-45e0-9721-49ebc49f5ff6}, !- Group Rendering Name
  {36b24c8d-c7a3-4131-b74e-81e9b1647451}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {7726c7ca-33a2-4e65-bb00-97e0d89a8726}, !- Handle
  Node 17,                                !- Name
  {e285b679-4564-4bb3-8c13-a5753bbf0536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e285b679-4564-4bb3-8c13-a5753bbf0536}, !- Handle
  {1ba6e14d-5d2e-49c0-89b8-478587cacfc4}, !- Name
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}, !- Source Object
  11,                                     !- Outlet Port
  {7726c7ca-33a2-4e65-bb00-97e0d89a8726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3945388-ecaf-468b-8e10-7aa0c4a241ec}, !- Handle
  {6a18a496-c8ce-416a-aa81-b03fe3ee117d}, !- Name
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}; !- HVAC Component

OS:PortList,
  {88d7ab76-77ba-40f0-8545-dd8e9310a47f}, !- Handle
  {b25294d7-f1b1-49fb-9c47-7fdef903ef7b}, !- Name
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}; !- HVAC Component

OS:PortList,
  {d06f2eee-54cc-4632-876d-d7d9fb892693}, !- Handle
  {3b519ad2-53df-4eaa-9ae1-3d7f29dbaec7}, !- Name
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}; !- HVAC Component

OS:Sizing:Zone,
  {09d4e682-ab90-4b93-b10b-3106d500b8d5}, !- Handle
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffa7ba1c-b77a-4fe6-953a-a767803180e4}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {cb19868e-9223-4ae9-954e-3285cc12fc7a}; !- Thermal Zone

OS:ThermalZone,
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}, !- Handle
  N2Au103,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {028c5a4c-f431-4347-9544-3810ee6cb60a}, !- Zone Air Inlet Port List
  {9910db86-1fac-49bf-9dee-beab74b8135e}, !- Zone Air Exhaust Port List
  {f091ab8c-d390-46ad-976e-6791ac895c90}, !- Zone Air Node Name
  {21731c80-ad37-42c1-85d2-93d6c8627216}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fcc7369-21fe-402c-8555-d94f76fc0d30}, !- Group Rendering Name
  {159bb127-40c2-4834-900f-c4b1de490edd}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a13a2679-3646-421f-afe0-6df27384bced}, !- Handle
  Node 18,                                !- Name
  {f091ab8c-d390-46ad-976e-6791ac895c90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f091ab8c-d390-46ad-976e-6791ac895c90}, !- Handle
  {e1f66075-aced-4bb0-8a67-12ee31df1e8d}, !- Name
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}, !- Source Object
  11,                                     !- Outlet Port
  {a13a2679-3646-421f-afe0-6df27384bced}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {028c5a4c-f431-4347-9544-3810ee6cb60a}, !- Handle
  {de47d79e-6e0d-4802-94b9-f7c53247f779}, !- Name
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}; !- HVAC Component

OS:PortList,
  {9910db86-1fac-49bf-9dee-beab74b8135e}, !- Handle
  {f14f1851-0cbe-4ec7-bc59-b5c842f86645}, !- Name
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}; !- HVAC Component

OS:PortList,
  {21731c80-ad37-42c1-85d2-93d6c8627216}, !- Handle
  {38af0f39-c395-4e4a-a161-9cdc39f357ed}, !- Name
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}; !- HVAC Component

OS:Sizing:Zone,
  {f04908f0-b61b-45f8-a6be-2948c12a6ffb}, !- Handle
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d72cf090-62af-444c-a3d7-fab8b84d58fd}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {bfe901f9-3bc2-4af8-a258-1d2e759ec04a}; !- Thermal Zone

OS:ThermalZone,
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}, !- Handle
  N2Str,                                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45569d0e-0630-4fd4-9d6c-af48ab3ad00b}, !- Zone Air Inlet Port List
  {b8421db3-f19b-41a6-8658-58040d938aec}, !- Zone Air Exhaust Port List
  {e9fecf8f-dd2b-4225-b006-fe7491a0a5fa}, !- Zone Air Node Name
  {00b34b20-cd31-49fe-b95e-10255d216de2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a484c601-4521-46f4-8e01-7c4458239c34}, !- Group Rendering Name
  {923a0768-d608-4142-a3b7-940c7625cae2}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {f638a6dd-893a-4bb6-a387-e80cd7f53cfa}, !- Handle
  Node 19,                                !- Name
  {e9fecf8f-dd2b-4225-b006-fe7491a0a5fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9fecf8f-dd2b-4225-b006-fe7491a0a5fa}, !- Handle
  {a350d0b8-39fe-45e0-873e-f873b10cb848}, !- Name
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}, !- Source Object
  11,                                     !- Outlet Port
  {f638a6dd-893a-4bb6-a387-e80cd7f53cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45569d0e-0630-4fd4-9d6c-af48ab3ad00b}, !- Handle
  {a73dbcc7-5ee6-4711-8e74-5a12c1d906f7}, !- Name
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}; !- HVAC Component

OS:PortList,
  {b8421db3-f19b-41a6-8658-58040d938aec}, !- Handle
  {406f38fc-2e71-4dd3-944c-e86a2db78999}, !- Name
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}; !- HVAC Component

OS:PortList,
  {00b34b20-cd31-49fe-b95e-10255d216de2}, !- Handle
  {4325ae3f-e881-4211-817c-9980afdaaab0}, !- Name
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}; !- HVAC Component

OS:Sizing:Zone,
  {ee3dbf06-534c-483a-a365-e605c35083d1}, !- Handle
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae238614-ba33-4a21-b798-d3a9d703a340}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {8f0e27b4-bc66-4693-b380-11aaaadd7245}; !- Thermal Zone

OS:ThermalZone,
  {041354ea-fc66-45c3-bc05-564b718a4733}, !- Handle
  N2Pasillo,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a6ec643-9bf5-46bf-a0db-ee2c23418a99}, !- Zone Air Inlet Port List
  {19a84931-8780-4aae-9cf5-574700788789}, !- Zone Air Exhaust Port List
  {ed761116-49e2-4b0c-8968-0e4f86bda11e}, !- Zone Air Node Name
  {9e3c0599-a408-41ae-9baa-017de0bf9b6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84ef07d6-31f1-4070-bb26-6db1a99701db}, !- Group Rendering Name
  {b8ff1c08-c567-4920-9e88-a1f5792a09d0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {d26c5d9b-f54e-4f37-b6be-5ef35de24ef4}; !- Humidistat Name

OS:Node,
  {f9eea44a-f171-44bc-bfe5-b8818275cfa5}, !- Handle
  Node 20,                                !- Name
  {ed761116-49e2-4b0c-8968-0e4f86bda11e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed761116-49e2-4b0c-8968-0e4f86bda11e}, !- Handle
  {70b08ede-550d-4bcc-a300-5246e5ee452e}, !- Name
  {041354ea-fc66-45c3-bc05-564b718a4733}, !- Source Object
  11,                                     !- Outlet Port
  {f9eea44a-f171-44bc-bfe5-b8818275cfa5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a6ec643-9bf5-46bf-a0db-ee2c23418a99}, !- Handle
  {7d7c3666-5fe4-4f65-aa97-7b3448a1fbdb}, !- Name
  {041354ea-fc66-45c3-bc05-564b718a4733}; !- HVAC Component

OS:PortList,
  {19a84931-8780-4aae-9cf5-574700788789}, !- Handle
  {e3b497f9-82f7-439c-a713-39af353b0c89}, !- Name
  {041354ea-fc66-45c3-bc05-564b718a4733}; !- HVAC Component

OS:PortList,
  {9e3c0599-a408-41ae-9baa-017de0bf9b6d}, !- Handle
  {8b4bf23c-0357-4f0c-b2c1-542274a81772}, !- Name
  {041354ea-fc66-45c3-bc05-564b718a4733}; !- HVAC Component

OS:Sizing:Zone,
  {ba40cce8-4345-4d4a-b2dc-e3292e88a0a8}, !- Handle
  {041354ea-fc66-45c3-bc05-564b718a4733}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fb90739-6fd0-45a2-ac86-694dc68f0a82}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {041354ea-fc66-45c3-bc05-564b718a4733}; !- Thermal Zone

OS:ThermalZone,
  {6e510b6f-aabb-4735-a122-482ce27078b5}, !- Handle
  N2Au201,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2338039-fb8c-4ce6-b44a-611f91eb01e7}, !- Zone Air Inlet Port List
  {f13cb011-7cc6-4cc2-8333-69e7304137de}, !- Zone Air Exhaust Port List
  {55968ad6-d8d6-470d-866c-6418f35c9b1c}, !- Zone Air Node Name
  {5367fd57-78db-43f2-b226-5b534671f436}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea26251e-b60e-4bc8-a036-bc73305bfc17}, !- Group Rendering Name
  {126c67e8-68ef-4bb5-9a90-1f5e18e77c20}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {180cbc08-1929-4042-8051-3e918082c3cd}, !- Handle
  Node 21,                                !- Name
  {55968ad6-d8d6-470d-866c-6418f35c9b1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55968ad6-d8d6-470d-866c-6418f35c9b1c}, !- Handle
  {590004ad-3462-40a8-b063-f45be8761571}, !- Name
  {6e510b6f-aabb-4735-a122-482ce27078b5}, !- Source Object
  11,                                     !- Outlet Port
  {180cbc08-1929-4042-8051-3e918082c3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2338039-fb8c-4ce6-b44a-611f91eb01e7}, !- Handle
  {7be4db50-e03a-43cd-befd-8f8d4b169fd2}, !- Name
  {6e510b6f-aabb-4735-a122-482ce27078b5}; !- HVAC Component

OS:PortList,
  {f13cb011-7cc6-4cc2-8333-69e7304137de}, !- Handle
  {08e77285-5b1e-4845-8dca-0ff41f57986b}, !- Name
  {6e510b6f-aabb-4735-a122-482ce27078b5}; !- HVAC Component

OS:PortList,
  {5367fd57-78db-43f2-b226-5b534671f436}, !- Handle
  {a3112b53-0f16-48a4-8d91-c0fa2aa6666d}, !- Name
  {6e510b6f-aabb-4735-a122-482ce27078b5}; !- HVAC Component

OS:Sizing:Zone,
  {4575e1b7-b183-4040-a47c-6581330253c3}, !- Handle
  {6e510b6f-aabb-4735-a122-482ce27078b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a51567e6-0c05-4bcf-8504-05c408020db4}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {6e510b6f-aabb-4735-a122-482ce27078b5}; !- Thermal Zone

OS:ThermalZone,
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}, !- Handle
  N2Au203,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e65ebfb0-810b-4404-b89b-aceab500f571}, !- Zone Air Inlet Port List
  {9cbe17c5-2188-43a4-9bc9-da11bd2bbf61}, !- Zone Air Exhaust Port List
  {f787aaf9-e60b-4eda-9bdc-ef21d94c14bc}, !- Zone Air Node Name
  {6e499a19-59fb-46fd-8401-f7befdf63124}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6c5519d-339e-41b8-9dad-ae6b005cac9f}, !- Group Rendering Name
  {8208023a-5e2e-4348-9673-eaefacc3b1d7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {b3cab3b6-f93c-4291-83c8-6430cc8384de}, !- Handle
  Node 22,                                !- Name
  {f787aaf9-e60b-4eda-9bdc-ef21d94c14bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f787aaf9-e60b-4eda-9bdc-ef21d94c14bc}, !- Handle
  {1faf7ba2-fc82-4e5f-ad1f-2347174b0159}, !- Name
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}, !- Source Object
  11,                                     !- Outlet Port
  {b3cab3b6-f93c-4291-83c8-6430cc8384de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e65ebfb0-810b-4404-b89b-aceab500f571}, !- Handle
  {06cb5a04-c0c1-4438-993c-9294ef3f5cfb}, !- Name
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}; !- HVAC Component

OS:PortList,
  {9cbe17c5-2188-43a4-9bc9-da11bd2bbf61}, !- Handle
  {da017d38-557b-4d5b-8a58-1ac7c94262e4}, !- Name
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}; !- HVAC Component

OS:PortList,
  {6e499a19-59fb-46fd-8401-f7befdf63124}, !- Handle
  {4ab495bd-13d7-4818-b0ee-1cb4a943987b}, !- Name
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}; !- HVAC Component

OS:Sizing:Zone,
  {fb32f1ae-d68f-458d-b0ed-c9fa25aaf593}, !- Handle
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61d487fa-a073-4e09-bb11-5799defb067e}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {a37c57bd-242b-4d31-b8d2-add46dad4c73}; !- Thermal Zone

OS:Rendering:Color,
  {3f3c400d-1257-4359-ab84-dfe90b503abb}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2668db69-3dcb-4fa7-b972-614067b2ed5e}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {313e3a67-d44a-4b9c-9174-92d735948bbf}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f0afd13-9a0d-4e4c-a8d1-59ed6d6208c6}, !- Handle
  Rendering Color 12,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef93b37e-ffd7-40bd-9e02-50374f71c461}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {116ee930-68bb-420a-aa97-e1b07447d3e7}, !- Handle
  Rendering Color 14,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00a6c8d9-ba44-4507-a339-028002faee4d}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9361841c-e5f6-4efd-b10d-32410e98d65c}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4dc7632f-15d5-4fa1-8c84-28e5c9d87374}, !- Handle
  Rendering Color 17,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3124f34f-16b9-4b89-8d0f-fae53e08a157}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fc6105c-5491-4b5f-b85b-8de78547dac2}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b8b4496-86b6-42df-a414-072faee03608}, !- Handle
  Rendering Color 20,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5638d882-3c8b-4372-9051-7b7ca67b9298}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {484a052c-8e91-4c5a-9a4e-7ab3233ed3c0}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c787857-bdc8-4c56-a374-b7270e78fc1b}, !- Handle
  Rendering Color 23,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7c77da3-feb9-4376-9f4e-0c57c19833e0}, !- Handle
  Rendering Color 24,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b450cda-cd4c-45e0-9721-49ebc49f5ff6}, !- Handle
  Rendering Color 25,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4fcc7369-21fe-402c-8555-d94f76fc0d30}, !- Handle
  Rendering Color 26,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a484c601-4521-46f4-8e01-7c4458239c34}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84ef07d6-31f1-4070-bb26-6db1a99701db}, !- Handle
  Rendering Color 28,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea26251e-b60e-4bc8-a036-bc73305bfc17}, !- Handle
  Rendering Color 29,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e6c5519d-339e-41b8-9dad-ae6b005cac9f}, !- Handle
  Rendering Color 30,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {c48e2f8b-35cb-4bcf-a404-c0014cc3b86a}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {82017f86-bb49-4b14-9d70-9dbe00635a95}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {61c6d35f-667c-45d7-a409-57c7da325728}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {dd045cb2-5d10-4048-8505-68e5dd34a4aa}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {6c27a657-c87b-430f-a119-cd886187eac4}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {58958ed6-a161-46a2-9606-f363099d10a4}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {4e7fd462-fa3a-48e5-9c30-18c290aded07}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {a9197e2f-5b75-4157-9a77-67243b589409}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {e0646b5c-0d23-48f8-ae6b-46fa6d69f9da}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a149d603-b19b-45c8-acf5-f82916c81485}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {f92217b8-0505-4b7d-845f-1f2c4df8a0d1}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {9c35a436-fdc4-4fd6-bef2-7e0e623352b9}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {47214b32-4666-400a-8f6c-be706c2215b1}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {03fcff37-08bf-4021-9c73-6f8d81b36510}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {663b72c5-004b-4d44-ab94-bdc32f1e3cad}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {8a7590d9-d078-4b14-b26f-7d2e3f9684e5}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {47404a33-6926-4ca9-84a0-2d03fa245e4a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2c3af70a-8583-4681-8953-57737acbca08}, !- Handle
  Temperature 1,                          !- Name
  -50,                                    !- Lower Limit Value
  50,                                     !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {54212336-caef-4466-a16a-492ee8fa23de}, !- Handle
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value
  50,                                     !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9e22fd1a-1f2f-4a1b-a393-7e1a0a43b5d9}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {b48ce4bf-3174-46e7-a7d6-a90f1bdca09d}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}, !- Handle
  Cooling,                                !- Name
  {47404a33-6926-4ca9-84a0-2d03fa245e4a}, !- Schedule Type Limits Name
  {85909aa0-677e-496c-ac48-720fd9b4dad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85909aa0-677e-496c-ac48-720fd9b4dad4}, !- Handle
  Schedule Day 1,                         !- Name
  {47404a33-6926-4ca9-84a0-2d03fa245e4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Handle
  Heating,                                !- Name
  {47404a33-6926-4ca9-84a0-2d03fa245e4a}, !- Schedule Type Limits Name
  {847defa8-72dc-4098-b1a4-a13b9d957d41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {847defa8-72dc-4098-b1a4-a13b9d957d41}, !- Handle
  Schedule Day 2,                         !- Name
  {47404a33-6926-4ca9-84a0-2d03fa245e4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d7e8dfe9-8cc4-4a54-b262-bc12b4d8f149}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05d28d34-8cf5-4fd8-8126-9a332153439d}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5500e0b0-d1a0-4cdf-98c8-712ad3fe7f54}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5da35fb8-b86e-4907-a0e6-27f437dc4783}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99992fb0-1627-47a4-b4e8-7888c6427e4a}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4402bfa9-9d28-473f-abae-9d3ead61956f}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd0b00c5-70a7-4fbb-957f-dfc5a6436ad3}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11b2cf8e-b5e4-4c1f-8e10-6771a97a1ee0}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36b24c8d-c7a3-4131-b74e-81e9b1647451}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {159bb127-40c2-4834-900f-c4b1de490edd}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {923a0768-d608-4142-a3b7-940c7625cae2}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c29200a-c486-497a-8769-166e9289ad07}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8ff1c08-c567-4920-9e88-a1f5792a09d0}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {126c67e8-68ef-4bb5-9a90-1f5e18e77c20}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8208023a-5e2e-4348-9673-eaefacc3b1d7}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {774786bd-a723-43a0-9148-ed4afa810d00}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba4d4374-d469-4d39-b01e-f2eadc1bfb5d}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55d33ee2-1c6d-4e50-9566-d5cac9883d21}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed51ea4b-686e-442e-a7cd-c87a7d4f54aa}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3ab15b0-6a9e-4b73-ad25-2461dd9d8e45}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {260144ed-71ef-402e-8770-bdf9568fd4e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99e26d1f-fbda-4b27-ba73-d43ac614a890}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {d26c5d9b-f54e-4f37-b6be-5ef35de24ef4}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:SubSurface,
  {93c7afb0-c07f-43f4-a167-835cf078568b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1de45165-54c9-4322-a98c-0b82822586fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, 0, 3.5,                           !- X,Y,Z Vertex 1 {m}
  0.65, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  2.95, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  2.95, 0, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f596322e-f13f-4860-b58d-1dedb45cbe21}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  ,                                       !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.56, -2.9, 3.5,                        !- X,Y,Z Vertex 1 {m}
  1.56, -2.9, 0.9,                        !- X,Y,Z Vertex 2 {m}
  3.86, -2.9, 0.9,                        !- X,Y,Z Vertex 3 {m}
  3.86, -2.9, 3.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e90a264-61ab-419b-8cc9-d7352619c677}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {71b25294-f42a-4b89-890a-c8c26bc1246b}, !- Construction Name
  {82e8e2f0-e4f5-4153-ac9b-ff4dd52c8301}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -5.86, 3.5,         !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -5.86, 0.9,         !- X,Y,Z Vertex 2 {m}
  3.4, -5.86, 0.9,                        !- X,Y,Z Vertex 3 {m}
  3.4, -5.86, 3.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b50df133-d244-476a-9db6-4b69c0e1da5e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {71b25294-f42a-4b89-890a-c8c26bc1246b}, !- Construction Name
  {88ce841f-b2d4-4bf0-ad9e-31270324e5df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57, 0, 3.5,                          !- X,Y,Z Vertex 1 {m}
  -4.57, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  -1.17, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  -1.17, 0, 3.5;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5e1bd43-d469-467e-9e09-1e1c07cf5a09}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {73e5496b-3bbe-4265-af6e-18bf0bca5b24}, !- Construction Name
  {51c61bbb-5fbb-414f-b367-0c1c96d64916}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 3.5,                           !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.45, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.45, 0, 3.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a1eac10-914f-4cdd-b940-209d86c28048}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {228d5e7e-8fd7-4ba7-8ced-08f1ca30a7cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 5.32, 3.54,                          !- X,Y,Z Vertex 1 {m}
  4, 5.32, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0.65, 5.32, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0.65, 5.32, 3.54;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35f9194d-2cc3-4ccb-bdb8-6d3717d94bcf}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2567865-88b4-4a6c-9fee-73b5bc346199}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.61, 12.41, 3.54,                     !- X,Y,Z Vertex 1 {m}
  -4.61, 12.41, 0.9,                      !- X,Y,Z Vertex 2 {m}
  -6.96, 12.41, 0.9,                      !- X,Y,Z Vertex 3 {m}
  -6.96, 12.41, 3.54;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d4ee4d-45b7-4d6e-b2e5-210bad73c8ee}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2567865-88b4-4a6c-9fee-73b5bc346199}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.95, 12.41, 3.54,                     !- X,Y,Z Vertex 1 {m}
  -0.95, 12.41, 0.9,                      !- X,Y,Z Vertex 2 {m}
  -3.3, 12.41, 0.9,                       !- X,Y,Z Vertex 3 {m}
  -3.3, 12.41, 3.54;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11b88f11-5890-40d3-929b-229c737721ad}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6118414b-a9a1-4c12-acdd-0c5af9a1c7df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.88, 6.55, 3.54,                      !- X,Y,Z Vertex 1 {m}
  -0.88, 6.55, 0.9,                       !- X,Y,Z Vertex 2 {m}
  -4.22, 6.55, 0.9,                       !- X,Y,Z Vertex 3 {m}
  -4.22, 6.55, 3.54;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bfb8b48-0e77-4e26-9524-df940b77b57c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5ce19f5-5ab5-4359-9a65-6876a3a2d746}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.02, 0, 3.54,                          !- X,Y,Z Vertex 1 {m}
  6.02, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0.4, 0, 0.9,                            !- X,Y,Z Vertex 3 {m}
  0.4, 0, 3.54;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a748379-9c7b-417b-b690-db8fbaf16a79}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92a3d7f5-42d5-4575-ad9d-dcb0e0f6cb1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.03, 12.41, 3.26,                      !- X,Y,Z Vertex 1 {m}
  1.03, 12.41, 0.9,                       !- X,Y,Z Vertex 2 {m}
  -4.59, 12.41, 0.9,                      !- X,Y,Z Vertex 3 {m}
  -4.59, 12.41, 3.26;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86bd7707-5e64-4454-a24b-24b9393d5cee}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e67edd18-5d85-4d5d-9cc0-53c5b8432d91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, 0, 3.26,                          !- X,Y,Z Vertex 1 {m}
  0.65, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  6.26, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  6.26, 0, 3.26;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41ef174b-3ff4-4655-b4dc-70dc84381152}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0c02ce0-46db-4cf0-b833-54ff87d38adc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.9, -10.03, 3.26,                      !- X,Y,Z Vertex 1 {m}
  0.9, -10.03, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.51, -10.03, 0.9,                      !- X,Y,Z Vertex 3 {m}
  6.51, -10.03, 3.26;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6337bced-bb19-4084-abde-c95a5bc8e17e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b4a16f0-66e8-445f-95f0-d95293b96574}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.58, 0, 3.26,                         !- X,Y,Z Vertex 1 {m}
  -7.58, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  -1.97, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  -1.97, 0, 3.26;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {192e31fe-8c20-42d2-98c5-ec41016b6504}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba974193-d5f6-49ad-aa73-1a667b1081e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.65, 0, 3.26,                         !- X,Y,Z Vertex 1 {m}
  -7.65, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  -2.04, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  -2.04, 0, 3.26;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dd00b59-ec22-4834-9bfe-987f1593064b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d96c96ff-815e-4152-96fc-381ae6b57441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26, 10.03, 3.26,                      !- X,Y,Z Vertex 1 {m}
  6.26, 10.03, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0.65, 10.03, 0.9,                       !- X,Y,Z Vertex 3 {m}
  0.65, 10.03, 3.26;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b541ca4d-a6fd-4725-9b69-8efa72ead5bb}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36164291-0ffa-447e-8701-73dcd1974210}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5, 0, 3.26,                           !- X,Y,Z Vertex 1 {m}
  6.5, 0, 0.9,                            !- X,Y,Z Vertex 2 {m}
  0.89, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0.89, 0, 3.26;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85fc2fd7-f046-4d67-97f8-d87980f95f5a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e4d7d96-8ff2-4e15-a3a6-08f64f9cb0c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.98, 10.03, 3.26,                     !- X,Y,Z Vertex 1 {m}
  -1.98, 10.03, 0.9,                      !- X,Y,Z Vertex 2 {m}
  -7.6, 10.03, 0.9,                       !- X,Y,Z Vertex 3 {m}
  -7.6, 10.03, 3.26;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d2aacee-5b44-4c55-9338-259711d353dd}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b62b34c-e531-4518-b676-3599db29cc58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.05, 10.03, 3.26,                     !- X,Y,Z Vertex 1 {m}
  -2.05, 10.03, 0.9,                      !- X,Y,Z Vertex 2 {m}
  -7.67, 10.03, 0.9,                      !- X,Y,Z Vertex 3 {m}
  -7.67, 10.03, 3.26;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b076e138-76cb-4f90-93ca-98c40fa786e9}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4646f46-1e82-4374-9197-bc722316aba2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, 0, 3.26,                          !- X,Y,Z Vertex 1 {m}
  0.65, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  6.26, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  6.26, 0, 3.26;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37c4ff13-c2ef-4715-afe1-b8a44c8e8431}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4adfc07d-2776-4403-a22e-cdc0a1706d2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.9, -4.53, 3.26,                       !- X,Y,Z Vertex 1 {m}
  0.9, -4.53, 0.9,                        !- X,Y,Z Vertex 2 {m}
  6.51, -4.53, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.51, -4.53, 3.26;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ae9c627-5f3b-4622-985b-e06ae7408a73}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7bc20e3-f1e4-4efc-a0e4-1d859bdfc66d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42, -4.53, 3.26,                      !- X,Y,Z Vertex 1 {m}
  0.42, -4.53, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.03, -4.53, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.03, -4.53, 3.26;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1541b218-0dfb-45ab-b865-8338923c5396}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73a9784a-f1ff-40ce-83d5-5da7a7a1c4fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42, 0, 3.26,                          !- X,Y,Z Vertex 1 {m}
  0.42, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  6.03, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  6.03, 0, 3.26;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d89b9db-c367-45e2-b953-55e80e162aef}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6627c667-c3c5-4400-a738-d192be53ced8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.49, 0, 3.26,                         !- X,Y,Z Vertex 1 {m}
  -1.49, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  -7.1, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  -7.1, 0, 3.26;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384eecbb-087a-4d13-8d62-f8d62606b1b8}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a8ba1c0-f4f3-4888-a5db-7fe39c5332a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.98, 5.74, 3.26,                      !- X,Y,Z Vertex 1 {m}
  -1.98, 5.74, 0.9,                       !- X,Y,Z Vertex 2 {m}
  -7.57, 5.74, 0.9,                       !- X,Y,Z Vertex 3 {m}
  -7.57, 5.74, 3.26;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34100766-86d6-4039-9b35-c7937b80896e}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3db82bd-41a5-441a-8f50-e1f34ec53444}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.98, 5.74, 3.26,                      !- X,Y,Z Vertex 1 {m}
  -1.98, 5.74, 0.9,                       !- X,Y,Z Vertex 2 {m}
  -7.6, 5.74, 0.9,                        !- X,Y,Z Vertex 3 {m}
  -7.6, 5.74, 3.26;                       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c07ed33b-fc44-407e-82be-988924276034}, !- Handle
  Planta Baja Cielo,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.59,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {06e0371c-02b0-426b-a3d7-1f42c1709062}, !- Group Rendering Name
  3.59;                                   !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Handle
  Ducto de aire COFI,                     !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.09,                                   !- Y Origin {m}
  3.59,                                   !- Z Origin {m}
  {3cdace8e-6ca5-401d-92ac-57c660864b3a}, !- Building Story Name
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6b858b65-9e29-4703-b7da-0eeadae06997}, !- Handle
  DuctoCOFIP 1,                           !- Name
  Floor,                                  !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5761c1fe-0ae4-4b93-b0a3-9a3bbc05e493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.54, -4.19, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -4.19, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e95e9f-f857-4626-972c-cd2937c20e1d}, !- Handle
  DuctoCOFIN 1,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e27b24e-4c90-4790-8938-fe8a88bc5f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 1.09,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.09;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184e1f0d-8427-476a-a536-fd37e5b3581c}, !- Handle
  DuctoCOFIE 1,                           !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae5d09f-23a0-4720-97f9-acda3863ad88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, -4.19, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.54, -4.19, 0,                         !- X,Y,Z Vertex 2 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.54, 0, 1.09;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb230037-7154-4b28-9c64-40744137dc72}, !- Handle
  DuctoCOFIN,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5370d5ce-ffc0-468f-9a16-0c4fc14f0fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -4.19, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -4.19, 0,                         !- X,Y,Z Vertex 2 {m}
  4.54, -4.19, 0,                         !- X,Y,Z Vertex 3 {m}
  4.54, -4.19, 1.09;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a789a9-c63d-4009-b07c-0052b5fd0209}, !- Handle
  DuctoCOFIE,                             !- Name
  Wall,                                   !- Surface Type
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f4a1b7-6490-440f-94ee-d1de7b8d07ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -7.09, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  7.75, -4.19, 0,                         !- X,Y,Z Vertex 3 {m}
  7.75, -4.19, 1.09;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df345e0-2303-4628-84e7-53f6c9ab7358}, !- Handle
  DuctoCOFIS,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.09, 1.09,                         !- X,Y,Z Vertex 1 {m}
  0, -7.09, 0,                            !- X,Y,Z Vertex 2 {m}
  7.75, -7.09, 0,                         !- X,Y,Z Vertex 3 {m}
  7.75, -7.09, 1.09;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d2269d-f24a-4b20-941f-7c07cda44e89}, !- Handle
  DuctoCOFIO,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.09, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.09, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35c85d4e-5c68-4533-84c3-7c809cb33b8b}, !- Handle
  DuctoCOFIT,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32fb0068-5259-4f50-8a92-b8c4d287b755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -4.71, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -4.19, 1.09,                      !- X,Y,Z Vertex 2 {m}
  4.54, -4.19, 1.09,                      !- X,Y,Z Vertex 3 {m}
  4.54, 0, 1.09,                          !- X,Y,Z Vertex 4 {m}
  0, 0, 1.09,                             !- X,Y,Z Vertex 5 {m}
  0, -4.71, 1.09;                         !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {06e0371c-02b0-426b-a3d7-1f42c1709062}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Surface,
  {eee4fa8f-fdf5-4aa9-8f6f-e736add9adaa}, !- Handle
  DuctoCOFIT 1,                           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -7.09, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -4.71, 1.09,                      !- X,Y,Z Vertex 2 {m}
  0, -4.71, 1.09,                         !- X,Y,Z Vertex 3 {m}
  0, -7.09, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bb2c34-8d81-4f0c-835b-488b064281d6}, !- Handle
  DuctoCOFIP 2,                           !- Name
  Floor,                                  !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ad320e-5fe0-4f75-9018-05ba978863f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -4.19, 0,                         !- X,Y,Z Vertex 1 {m}
  7.75, -7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  3.44, -7.09, 0,                         !- X,Y,Z Vertex 3 {m}
  3.44, -4.19, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732d8feb-646b-46bb-92d5-628e2728af08}, !- Handle
  DuctoCOFIP,                             !- Name
  Floor,                                  !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {5abc07b3-91d7-4689-a5ff-87c6debf1a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0fb94f-553e-46c8-9af6-b9f88e6d5b06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, -4.19, 0,                         !- X,Y,Z Vertex 1 {m}
  3.44, -7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -7.09, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.19, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85bcf8c-ec72-4fb1-9ea5-8cdb1d83046d}, !- Handle
  VestibuloN1 1,                          !- Name
  Wall,                                   !- Surface Type
  {5399a23f-edc4-4ee4-9f13-fb44c253bf0a}, !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aa0ae59-53c9-4571-b7cf-5f8d45c1a2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1, 0, 3.59,                           !- X,Y,Z Vertex 1 {m}
  1.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa0ae59-53c9-4571-b7cf-5f8d45c1a2d6}, !- Handle
  AtencioncOFIS 1,                        !- Name
  Wall,                                   !- Surface Type
  {5399a23f-edc4-4ee4-9f13-fb44c253bf0a}, !- Construction Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85bcf8c-ec72-4fb1-9ea5-8cdb1d83046d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.54, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}, !- Handle
  PBDuctoCOFI,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc6fb073-aec6-4b16-b4c1-c7f77e1c822b}, !- Zone Air Inlet Port List
  {61d6ddd2-7cb4-46a8-985c-965b5f4de30f}, !- Zone Air Exhaust Port List
  {613d3e90-0391-4275-bcb9-a2bd966b615b}, !- Zone Air Node Name
  {f472df8b-0e40-4443-84aa-9d16eba78bec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9809cbf3-b950-4dc9-815a-bae92ad47648}, !- Group Rendering Name
  {96205e01-2412-4926-a2fd-3d46c98fe70e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {68af2079-1a78-4b4d-bbda-fafd2e58b312}, !- Handle
  Node 23,                                !- Name
  {613d3e90-0391-4275-bcb9-a2bd966b615b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {613d3e90-0391-4275-bcb9-a2bd966b615b}, !- Handle
  {d311c524-659d-4210-af28-ab0e4f273dbf}, !- Name
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}, !- Source Object
  11,                                     !- Outlet Port
  {68af2079-1a78-4b4d-bbda-fafd2e58b312}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc6fb073-aec6-4b16-b4c1-c7f77e1c822b}, !- Handle
  {26adbc51-4f12-4222-92b5-cbc8ed8a6195}, !- Name
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}; !- HVAC Component

OS:PortList,
  {61d6ddd2-7cb4-46a8-985c-965b5f4de30f}, !- Handle
  {ac090ffc-7673-4c91-b3ae-ac6b88404bc5}, !- Name
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}; !- HVAC Component

OS:PortList,
  {f472df8b-0e40-4443-84aa-9d16eba78bec}, !- Handle
  {3b8c682c-88a2-41a1-a827-15226378caa2}, !- Name
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}; !- HVAC Component

OS:Sizing:Zone,
  {cf8bc10b-4cc5-4ef0-bbb4-c30e2bc94ea3}, !- Handle
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d94ddef2-5b03-4014-bb00-536cc8640054}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {8d839e5a-ba5a-4862-8216-c91a23339f9e}; !- Thermal Zone

OS:Rendering:Color,
  {9809cbf3-b950-4dc9-815a-bae92ad47648}, !- Handle
  Rendering Color 32,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {7602a106-ff9d-4af7-a924-7a7858c0d73e}, !- Handle
  VestibuloE,                             !- Name
  Wall,                                   !- Surface Type
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8abae8-58a0-4b42-a182-0e3d50523a45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  4.31, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.31, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ad320e-5fe0-4f75-9018-05ba978863f7}, !- Handle
  VestibuloT,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6bb2c34-8d81-4f0c-835b-488b064281d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  4.31, 0, 3.59,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 3 {m}
  0, -2.9, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5761c1fe-0ae4-4b93-b0a3-9a3bbc05e493}, !- Handle
  AtencionCOFIT,                          !- Name
  RoofCeiling,                            !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b858b65-9e29-4703-b7da-0eeadae06997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.54, 4.19, 3.59,                       !- X,Y,Z Vertex 2 {m}
  0, 4.19, 3.59,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e479fb51-fb6f-4aa8-bcdc-e851bed4474f}, !- Handle
  CoorS 1,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddc65c61-a992-4ae5-a631-15ba7c5fd838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.54, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f4a1b7-6490-440f-94ee-d1de7b8d07ec}, !- Handle
  AdminO 1,                               !- Name
  Wall,                                   !- Surface Type
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a789a9-c63d-4009-b07c-0052b5fd0209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 2.9, 4.68,                       !- X,Y,Z Vertex 1 {m}
  -4.21, 2.9, 3.59,                       !- X,Y,Z Vertex 2 {m}
  -4.21, 0, 3.59,                         !- X,Y,Z Vertex 3 {m}
  -4.21, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4d8757-4140-4492-8d09-e439b32cd51f}, !- Handle
  AdminO1 1,                              !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b5a6ce-f47d-43f2-904d-b4190241a91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 7.09, 3.59,                      !- X,Y,Z Vertex 1 {m}
  -7.42, 7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.42, 2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.42, 2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d6ebeb-3566-4273-a767-6162756adce0}, !- Handle
  AdminS1 1,                              !- Name
  Wall,                                   !- Surface Type
  {5399a23f-edc4-4ee4-9f13-fb44c253bf0a}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41a4e417-71f6-4657-9b42-64034c0cc408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  -7.42, 2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.21, 2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.21, 2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {96205e01-2412-4926-a2fd-3d46c98fe70e}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:BuildingStory,
  {3cdace8e-6ca5-401d-92ac-57c660864b3a}, !- Handle
  Ductos Planta Baja,                     !- Name
  3.59,                                   !- Nominal Z Coordinate {m}
  1.09,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0f2b918e-e12e-4adf-881e-176e9bc57adb}, !- Group Rendering Name
  1.09;                                   !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Handle
  DuctoSalas,                             !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.96,                                  !- X Origin {m}
  5.86,                                   !- Y Origin {m}
  3.59,                                   !- Z Origin {m}
  {3cdace8e-6ca5-401d-92ac-57c660864b3a}, !- Building Story Name
  {83c037b5-e7d4-40a6-916f-8742fabac56b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b38d5651-74f2-4598-a9e3-7c5e8b005ed4}, !- Handle
  DuctoSalasP,                            !- Name
  Floor,                                  !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b34ab984-1a5d-4bcb-a316-9fc478dc458b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a75fa5bb-b780-4e77-8306-99fae8372a2b}, !- Handle
  DuctoSalasN,                            !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5091c41f-659f-4086-98f8-b47db403edd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 1.09,                          !- X,Y,Z Vertex 1 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.09;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdbb4b0-570c-4959-8a2b-2ff7777d46af}, !- Handle
  DuctoSalassE,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351923e9-b1c6-44bf-a41a-63c0f6259939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.27, 0, 1.09;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca7fa0d-022d-4b8c-87ac-7921acdf0cf5}, !- Handle
  DuctoSalasS,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 1.09,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 2 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  4.27, -5.86, 1.09;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da402efa-fbab-4e65-9270-655eea4a1242}, !- Handle
  DuctoSalasO,                            !- Name
  Wall,                                   !- Surface Type
  {b577ebbc-e03f-4ae7-9327-91a90be1dc16}, !- Construction Name
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30babc15-61f6-4e34-ad65-ee902fd1acc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.86, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6ab9ef-163f-4b6c-a787-5a2462fe6a5c}, !- Handle
  DuctoSalasT,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3bc5bbd-d80a-4ed3-816e-bcc21e17c51d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -3.48, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.27, 0, 1.09,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.09,                             !- X,Y,Z Vertex 3 {m}
  0, -3.48, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0f2b918e-e12e-4adf-881e-176e9bc57adb}, !- Handle
  Rendering Color 33,                     !- Name
  85,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Surface,
  {ef95c8dc-e530-43b6-9d17-6ffccf95776b}, !- Handle
  DuctoSalasT 1,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {219c24ba-4bdb-4dfe-bea6-9da7519ea59f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.27, -3.48, 1.09,                      !- X,Y,Z Vertex 2 {m}
  0, -3.48, 1.09,                         !- X,Y,Z Vertex 3 {m}
  0, -5.86, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c637643d-f055-4537-9ebd-7a05249ca00f}, !- Handle
  SjuntasS 1,                             !- Name
  Wall,                                   !- Surface Type
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c0adda7-3aa9-4b76-9f09-5a813b387d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27, 0, 3.59,                         !- X,Y,Z Vertex 1 {m}
  -4.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1763f6de-610c-4886-b498-6c1af35491a0}, !- Handle
  PBStrO 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5947d840-65f1-4139-8635-bb2519245275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 5.86, 3.59,                      !- X,Y,Z Vertex 1 {m}
  -4.99, 5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.99, 0, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30babc15-61f6-4e34-ad65-ee902fd1acc6}, !- Handle
  AdminE 1,                               !- Name
  Wall,                                   !- Surface Type
  {b577ebbc-e03f-4ae7-9327-91a90be1dc16}, !- Construction Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da402efa-fbab-4e65-9270-655eea4a1242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 2 {m}
  0, 5.86, 3.59,                          !- X,Y,Z Vertex 3 {m}
  0, 5.86, 4.68;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34ab984-1a5d-4bcb-a316-9fc478dc458b}, !- Handle
  SMaestrosT,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b38d5651-74f2-4598-a9e3-7c5e8b005ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 3.59,                      !- X,Y,Z Vertex 1 {m}
  4.27, 0, 3.59,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 3 {m}
  0, -5.86, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83c037b5-e7d4-40a6-916f-8742fabac56b}, !- Handle
  PBDuctoSalas,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc81fdc3-9d85-4227-97cf-9c3f9a86287b}, !- Zone Air Inlet Port List
  {d9313ed7-8342-45a0-ba5e-5f7fef6caf3c}, !- Zone Air Exhaust Port List
  {941e95cb-739d-4512-ae98-a509367cce04}, !- Zone Air Node Name
  {ff80c416-1cb1-4756-89fe-4328409511f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc390eb1-f31e-4440-a6bc-c6f7f78d0fac}, !- Group Rendering Name
  {23156f3e-a8e0-4f97-bd3e-3853f31af2ed}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {5e85f428-dac3-431d-833f-ab455f712309}, !- Handle
  Node 24,                                !- Name
  {941e95cb-739d-4512-ae98-a509367cce04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {941e95cb-739d-4512-ae98-a509367cce04}, !- Handle
  {03e5e9c0-a9a4-405b-ab7e-10d5365e7dfe}, !- Name
  {83c037b5-e7d4-40a6-916f-8742fabac56b}, !- Source Object
  11,                                     !- Outlet Port
  {5e85f428-dac3-431d-833f-ab455f712309}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc81fdc3-9d85-4227-97cf-9c3f9a86287b}, !- Handle
  {4803de68-58b8-442f-9452-4ce0cdab2827}, !- Name
  {83c037b5-e7d4-40a6-916f-8742fabac56b}; !- HVAC Component

OS:PortList,
  {d9313ed7-8342-45a0-ba5e-5f7fef6caf3c}, !- Handle
  {2b86723f-083f-4deb-9d18-3db051194850}, !- Name
  {83c037b5-e7d4-40a6-916f-8742fabac56b}; !- HVAC Component

OS:PortList,
  {ff80c416-1cb1-4756-89fe-4328409511f0}, !- Handle
  {9817f45f-9304-4dab-b225-770febe2bf11}, !- Name
  {83c037b5-e7d4-40a6-916f-8742fabac56b}; !- HVAC Component

OS:Sizing:Zone,
  {e16ac1f1-1ecc-41e0-aa77-6cbaded62c2e}, !- Handle
  {83c037b5-e7d4-40a6-916f-8742fabac56b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {886e6ea2-4380-44c0-ab31-23ae66eefaa2}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {83c037b5-e7d4-40a6-916f-8742fabac56b}; !- Thermal Zone

OS:Rendering:Color,
  {bc390eb1-f31e-4440-a6bc-c6f7f78d0fac}, !- Handle
  Rendering Color 34,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:InteriorPartitionSurfaceGroup,
  {fe63a187-412a-471c-8c29-c768a63db950}, !- Handle
  Interior Partition Surface Group 1,     !- Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  -3.72,                                  !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Multiplier

OS:InteriorPartitionSurface,
  {fff3fff2-4380-468a-b11a-5dd7bddb8f04}, !- Handle
  Interior Partition Surface 1,           !- Name
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {fe63a187-412a-471c-8c29-c768a63db950}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  0, -5.36, 3.59,                         !- X,Y,Z Vertex 1 {m}
  0, -5.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.91, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.91, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {fb02a814-c4f8-43b2-9d21-24c36f9e2644}, !- Handle
  Interior Partition Surface 2,           !- Name
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {fe63a187-412a-471c-8c29-c768a63db950}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  3.72, -5.36, 3.59,                      !- X,Y,Z Vertex 1 {m}
  3.72, -5.36, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.36, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {f647fa1f-ed64-4a44-b9c4-b03cc367e347}, !- Handle
  Interior Partition Surface 3,           !- Name
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {fe63a187-412a-471c-8c29-c768a63db950}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  0, -3.91, 3.59,                         !- X,Y,Z Vertex 1 {m}
  0, -3.91, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {b9737124-cc9e-43c3-91c5-1cf3befaf3a7}, !- Handle
  Interior Partition Surface 4,           !- Name
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {fe63a187-412a-471c-8c29-c768a63db950}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  -3.7, -3.91, 3.59,                      !- X,Y,Z Vertex 1 {m}
  -3.7, -3.91, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -3.91, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.91, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0f2b8d7-8876-421f-88f2-bf66c0a58d01}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12e95e9f-f857-4626-972c-cd2937c20e1d}, !- Surface Name
  {746b68e2-6297-4f95-9adc-79d30bc3894d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.49, 0, 0.37,                          !- X,Y,Z Vertex 1 {m}
  4.49, 0, 0.05,                          !- X,Y,Z Vertex 2 {m}
  0.05, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0.05, 0, 0.37;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {746b68e2-6297-4f95-9adc-79d30bc3894d}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e27b24e-4c90-4790-8938-fe8a88bc5f3f}, !- Surface Name
  {a0f2b8d7-8876-421f-88f2-bf66c0a58d01}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 3.96,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 3.64,                          !- X,Y,Z Vertex 2 {m}
  4.49, 0, 3.64,                          !- X,Y,Z Vertex 3 {m}
  4.49, 0, 3.96;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78390884-8b43-4b4f-88ee-04e8bb88b536}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {6ca7fa0d-022d-4b8c-87ac-7921acdf0cf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.05, -5.86, 0.37,                      !- X,Y,Z Vertex 1 {m}
  0.05, -5.86, 0.05,                      !- X,Y,Z Vertex 2 {m}
  3.4, -5.86, 0.05,                       !- X,Y,Z Vertex 3 {m}
  3.4, -5.86, 0.37;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb8b672b-f670-425b-9efc-9c35ba2c461d}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a75fa5bb-b780-4e77-8306-99fae8372a2b}, !- Surface Name
  {aec531d8-b8a5-492e-91d2-5461c3bcddb8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.22, 0, 0.37,                          !- X,Y,Z Vertex 1 {m}
  4.22, 0, 0.05,                          !- X,Y,Z Vertex 2 {m}
  0.05, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0.05, 0, 0.37;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec531d8-b8a5-492e-91d2-5461c3bcddb8}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5091c41f-659f-4086-98f8-b47db403edd5}, !- Surface Name
  {cb8b672b-f670-425b-9efc-9c35ba2c461d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.22, 0, 3.96,                         !- X,Y,Z Vertex 1 {m}
  -4.22, 0, 3.64,                         !- X,Y,Z Vertex 2 {m}
  -0.05, 0, 3.64,                         !- X,Y,Z Vertex 3 {m}
  -0.05, 0, 3.96;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edcb1e0d-5425-4c37-9462-029621ff9099}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d16a58a1-2835-4a8c-9ebc-41903c223599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.23, -0.05, 3.8,                     !- X,Y,Z Vertex 1 {m}
  -24.23, -0.05, 0.05,                    !- X,Y,Z Vertex 2 {m}
  -24.23, -2.09, 0.05,                    !- X,Y,Z Vertex 3 {m}
  -24.23, -2.09, 3.8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a28bf9b5-6f1f-49c4-999f-b3779682b069}, !- Handle
  Sub Surface 35,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c725571f-6bc4-42d3-9899-a8c515ee0d96}, !- Surface Name
  {7246213e-197d-4654-8376-9ce44775646f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63, 4.53, 3.75,                       !- X,Y,Z Vertex 1 {m}
  1.63, 4.53, 0,                          !- X,Y,Z Vertex 2 {m}
  0.3, 4.53, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3, 4.53, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faeb07dd-e1b7-47a9-b54b-7ff8e172ad7c}, !- Handle
  Sub Surface 36,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ae53ce47-7fbc-4ed5-9f68-8508364ecbc6}, !- Surface Name
  {fc015b78-4c73-40ee-9f3a-51f61392bfb5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.88, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  1.88, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0.55, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d7be49f-9276-49aa-9e16-38b39e503653}, !- Handle
  Sub Surface 37,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5dd60e0c-c5fd-45a0-a4f7-1fc684926ead}, !- Surface Name
  {7d685656-6686-4058-84de-28e536ad503a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4, 0, 3.75,                           !- X,Y,Z Vertex 1 {m}
  1.4, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0.07, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0.07, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97574b12-1600-498b-b42e-0ffd589fa904}, !- Handle
  Sub Surface 38,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e164f5d4-5095-4a33-960e-d79773e2e903}, !- Surface Name
  {d2919149-3b19-4f1d-89ac-74a62f9367ed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.38, -5.74, 3.75,                     !- X,Y,Z Vertex 1 {m}
  -1.38, -5.74, 0,                        !- X,Y,Z Vertex 2 {m}
  -0.05, -5.74, 0,                        !- X,Y,Z Vertex 3 {m}
  -0.05, -5.74, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4040399a-cc38-4a41-b683-6091b25670e2}, !- Handle
  Sub Surface 39,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1777de2e-8ac3-47cc-9f2c-005e34ecc917}, !- Surface Name
  {715a1bab-cad0-49cd-98fa-e17d0c3cc538}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -0.53, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4192f0a-dc84-4a66-a0b1-f8d930aa3d3f}, !- Handle
  Sub Surface 40,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c4f14e0f-1397-43ae-a3bd-9b5612e60131}, !- Surface Name
  {11df055c-c79d-42ac-beea-545c122be260}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -0.53, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cf71942-e299-42f8-b512-a47780e981f3}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d09796fc-61e1-4328-bcc2-a8ae314b41f9}, !- Surface Name
  {2ab67912-7e9e-47db-81ea-b81c5ccdbc79}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.62, 3.8,                           !- X,Y,Z Vertex 1 {m}
  0, 6.62, 0.05,                          !- X,Y,Z Vertex 2 {m}
  0, 4.58, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 4.58, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a30fa23-65e5-4c72-ae46-df72e0236876}, !- Handle
  Au401SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31, 0, 4.54999999999999,              !- X,Y,Z Vertex 1 {m}
  6.31, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.75, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00b0ae07-10aa-47fb-b15b-ae239cbef1b4}, !- Handle
  Sub Surface 43,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1a30fa23-65e5-4c72-ae46-df72e0236876}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.37, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  6.37, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.7, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.7, 0, 3.75;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f038288f-a631-43b0-a9dd-bf28fb8451a4}, !- Handle
  Sub Surface 44,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fcd7ee81-6c92-4497-ad8b-9e5ede908fd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.61, -10.03, 3.75,                     !- X,Y,Z Vertex 1 {m}
  6.61, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  7.94, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  7.94, -10.03, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a39c45c1-97e0-49c3-9a62-6c3e64cd4ea3}, !- Handle
  Sub Surface 45,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0f0dec87-7b39-47b7-ba1c-0ca64bfb0a1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.530000000000001, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72c03113-b37e-4128-a896-44075fcecc89}, !- Handle
  Sub Surface 46,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7a233151-80c2-41c9-829a-f5a565df82ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.93, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.600000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.600000000000002, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ab67912-7e9e-47db-81ea-b81c5ccdbc79}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {343766a5-616b-404e-93e2-c75db3c5316a}, !- Surface Name
  {3cf71942-e299-42f8-b512-a47780e981f3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.09, 3.8,                          !- X,Y,Z Vertex 1 {m}
  0, -2.09, 0.05,                         !- X,Y,Z Vertex 2 {m}
  0, -0.05, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, -0.05, 3.8;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11df055c-c79d-42ac-beea-545c122be260}, !- Handle
  Sub Surface 48,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {37e50e25-ebe3-49c5-b3ae-fc8519ea4deb}, !- Surface Name
  {c4192f0a-dc84-4a66-a0b1-f8d930aa3d3f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.53, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -0.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.86, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d685656-6686-4058-84de-28e536ad503a}, !- Handle
  Sub Surface 49,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9d48642e-4448-4a20-9b40-0d9dda30bc76}, !- Surface Name
  {8d7be49f-9276-49aa-9e16-38b39e503653}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.93, -2.14, 3.75,                     !- X,Y,Z Vertex 1 {m}
  -7.93, -2.14, 0,                        !- X,Y,Z Vertex 2 {m}
  -6.6, -2.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -6.6, -2.14, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2919149-3b19-4f1d-89ac-74a62f9367ed}, !- Handle
  Sub Surface 50,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2e827638-ea3d-49a9-b48a-53d491df23b1}, !- Surface Name
  {97574b12-1600-498b-b42e-0ffd589fa904}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.53, 0, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -16.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -17.86, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.86, 0, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc015b78-4c73-40ee-9f3a-51f61392bfb5}, !- Handle
  Sub Surface 51,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67c05539-ddce-4428-9241-84368954eccc}, !- Surface Name
  {faeb07dd-e1b7-47a9-b54b-7ff8e172ad7c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.93, -2.14, 3.75,                    !- X,Y,Z Vertex 1 {m}
  -15.93, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -14.6, -2.14, 0,                        !- X,Y,Z Vertex 3 {m}
  -14.6, -2.14, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {715a1bab-cad0-49cd-98fa-e17d0c3cc538}, !- Handle
  Sub Surface 52,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c5e5cb4e-f2ef-4a6c-a558-44a4e688c36b}, !- Surface Name
  {4040399a-cc38-4a41-b683-6091b25670e2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.53, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -8.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -9.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.86, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7246213e-197d-4654-8376-9ce44775646f}, !- Handle
  Sub Surface 53,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {25464470-10c4-4301-8712-cc9aadc0b26d}, !- Surface Name
  {a28bf9b5-6f1f-49c4-999f-b3779682b069}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.93, -2.14, 3.75,                    !- X,Y,Z Vertex 1 {m}
  -23.93, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -22.6, -2.14, 0,                        !- X,Y,Z Vertex 3 {m}
  -22.6, -2.14, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a1dbe71-a939-4697-a6ab-14d50156f686}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {4df345e0-2303-4628-84e7-53f6c9ab7358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, -7.09, 0.37,                      !- X,Y,Z Vertex 1 {m}
  0.65, -7.09, 0.05,                      !- X,Y,Z Vertex 2 {m}
  2.95, -7.09, 0.05,                      !- X,Y,Z Vertex 3 {m}
  2.95, -7.09, 0.37;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c15f841a-84de-4e62-850e-abcd1942ba36}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {4df345e0-2303-4628-84e7-53f6c9ab7358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -7.09, 0.37,                         !- X,Y,Z Vertex 1 {m}
  5, -7.09, 0.05,                         !- X,Y,Z Vertex 2 {m}
  7.3, -7.09, 0.05,                       !- X,Y,Z Vertex 3 {m}
  7.3, -7.09, 0.37;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c491d79-b963-4641-aed8-fda1f4d1be34}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {faf5c9d9-4496-4cc2-ad12-e11d0ba92c9b}, !- Construction Name
  {a573e5b7-3435-43f6-9206-9b8d0187bfed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.41, -2.9, 3.5,                        !- X,Y,Z Vertex 1 {m}
  0.41, -2.9, 0.05,                       !- X,Y,Z Vertex 2 {m}
  1.46, -2.9, 0.05,                       !- X,Y,Z Vertex 3 {m}
  1.46, -2.9, 3.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67b36053-c505-4e3c-9247-b413f346cff1}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {faf5c9d9-4496-4cc2-ad12-e11d0ba92c9b}, !- Construction Name
  {ab3b788d-dff0-45f8-8dee-771ebc720ae8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.15, 0, 3.67,                         !- X,Y,Z Vertex 1 {m}
  -2.15, 0, 0.05,                         !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, 0, 0.05,           !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, 0, 3.67;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1077695b-ed1d-4069-a68b-dda88e0d3e45}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {faf5c9d9-4496-4cc2-ad12-e11d0ba92c9b}, !- Construction Name
  {88cde6fd-0331-45ae-bf74-971a8bc290e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, 3.05, 3.67,         !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, 3.05, 0.05,         !- X,Y,Z Vertex 2 {m}
  2.53, 3.05, 0.05,                       !- X,Y,Z Vertex 3 {m}
  2.53, 3.05, 3.67;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cfa31fb-3630-4bda-9ad6-37e161c11479}, !- Handle
  Sub Surface 61,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {6fb7651d-9c1b-4a85-97af-fa4d3607791c}, !- Surface Name
  {c9f96aa7-3451-4091-83ae-ef81e1a7ef96}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44, 1.85, 2.25,                       !- X,Y,Z Vertex 1 {m}
  3.44, 1.85, 0,                          !- X,Y,Z Vertex 2 {m}
  3.44, 2.85, 0,                          !- X,Y,Z Vertex 3 {m}
  3.44, 2.85, 2.25;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9f96aa7-3451-4091-83ae-ef81e1a7ef96}, !- Handle
  Sub Surface 62,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c7e259d0-3772-4346-93e9-96a1891dd997}, !- Surface Name
  {3cfa31fb-3630-4bda-9ad6-37e161c11479}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.05, 2.25,                         !- X,Y,Z Vertex 1 {m}
  0, -0.05, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.05, 2.25;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c293e21b-3b21-4ca2-98de-4c2bc2cfbd2e}, !- Handle
  Sub Surface 63,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {0aa0ae59-53c9-4571-b7cf-5f8d45c1a2d6}, !- Surface Name
  {b9e1d961-c790-4853-9d3b-ae9a8b0d53c6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.49, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  3.49, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.49, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.49, 0, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9e1d961-c790-4853-9d3b-ae9a8b0d53c6}, !- Handle
  Sub Surface 64,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {e85bcf8c-ec72-4fb1-9ea5-8cdb1d83046d}, !- Surface Name
  {c293e21b-3b21-4ca2-98de-4c2bc2cfbd2e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  1.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 0, 2.25;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1060a198-3beb-4653-82d9-f2202678914d}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41a4e417-71f6-4657-9b42-64034c0cc408}, !- Surface Name
  {01d49f3a-aca2-4cbf-babd-981531e05e89}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.26, 0, 3.33,                          !- X,Y,Z Vertex 1 {m}
  4.26, 0, 0.05,                          !- X,Y,Z Vertex 2 {m}
  2.2, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  2.2, 0, 3.33;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01d49f3a-aca2-4cbf-babd-981531e05e89}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e761b0cb-a02d-43ae-905c-caa43a583514}, !- Construction Name
  {08d6ebeb-3566-4273-a767-6162756adce0}, !- Surface Name
  {1060a198-3beb-4653-82d9-f2202678914d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.32, 2.9, 3.33,                       !- X,Y,Z Vertex 1 {m}
  -6.32, 2.9, 0.05,                       !- X,Y,Z Vertex 2 {m}
  -4.26, 2.9, 0.05,                       !- X,Y,Z Vertex 3 {m}
  -4.26, 2.9, 3.33;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87774b05-18c9-434c-a547-b0d7cb6c817e}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ac98f1d-054a-4946-afe0-9753ee0e4f6b}, !- Surface Name
  {4868fbcf-0153-4d52-bbd8-0ac68470a40f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.05, 3.38,                          !- X,Y,Z Vertex 1 {m}
  0, 0.05, 0.05,                          !- X,Y,Z Vertex 2 {m}
  0, 4.76, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 4.76, 3.38;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3f8b8ab-ea9e-4390-92db-2d753068a4b5}, !- Handle
  Sub Surface 68,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {7ac98f1d-054a-4946-afe0-9753ee0e4f6b}, !- Surface Name
  {127a35bc-e859-474c-9f4d-a480c92ff163}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.81, 2.25,                          !- X,Y,Z Vertex 1 {m}
  0, 4.81, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 5.81, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.81, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a76298bf-82ae-4664-a198-ca4cd9b2ff00}, !- Handle
  Sub Surface 69,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {0c88b7db-fecb-4325-b26c-a7171d898666}, !- Surface Name
  {dbc7c775-94c6-44ef-a387-f87bdda2775b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.91, 2.25,                          !- X,Y,Z Vertex 1 {m}
  0, 5.91, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 6.91, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.91, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4868fbcf-0153-4d52-bbd8-0ac68470a40f}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03d5e9b4-e6f6-40a7-9c1f-eac07e3e63b4}, !- Surface Name
  {87774b05-18c9-434c-a547-b0d7cb6c817e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.1, 3.38,                          !- X,Y,Z Vertex 1 {m}
  0, -1.1, 0.05,                          !- X,Y,Z Vertex 2 {m}
  0, -5.81, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, -5.81, 3.38;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbc7c775-94c6-44ef-a387-f87bdda2775b}, !- Handle
  Sub Surface 71,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {586e0f62-1b1d-4e43-8fc3-ac450594148b}, !- Surface Name
  {a76298bf-82ae-4664-a198-ca4cd9b2ff00}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.27, 1.05, 2.25,                      !- X,Y,Z Vertex 1 {m}
  -4.27, 1.05, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.27, 0.05, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.27, 0.05, 2.25;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {127a35bc-e859-474c-9f4d-a480c92ff163}, !- Handle
  Sub Surface 72,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {03d5e9b4-e6f6-40a7-9c1f-eac07e3e63b4}, !- Surface Name
  {c3f8b8ab-ea9e-4390-92db-2d753068a4b5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.05, 2.25,                         !- X,Y,Z Vertex 1 {m}
  0, -0.05, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.05, 2.25;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ada844fe-276f-431d-b12e-ea6e0be03224}, !- Handle
  Sub Surface 73,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {41a4e417-71f6-4657-9b42-64034c0cc408}, !- Surface Name
  {fcb90933-8df5-4d22-8ba7-18c28419354b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.15, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  2.15, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.15, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.15, 0, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcb90933-8df5-4d22-8ba7-18c28419354b}, !- Handle
  Sub Surface 74,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {08d6ebeb-3566-4273-a767-6162756adce0}, !- Surface Name
  {ada844fe-276f-431d-b12e-ea6e0be03224}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.37, 2.9, 2.25,                       !- X,Y,Z Vertex 1 {m}
  -7.37, 2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.37, 2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.37, 2.9, 2.25;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {969c5abe-472b-422e-bc07-43c003e33475}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {476f8361-10b6-4fa3-a5f1-60f2ac9add77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.37, 3.25,                          !- X,Y,Z Vertex 1 {m}
  0, 3.37, 2.5,                           !- X,Y,Z Vertex 2 {m}
  0, 0.37, 2.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0.37, 3.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c88df849-d07c-49c2-bc6f-53652f800356}, !- Handle
  Sub Surface 76,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {5e3d2233-5891-458c-b7ca-3ba85c503ed3}, !- Surface Name
  {6c98ce73-e08c-41cb-9035-c295c2c78c9b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54, 0.0500000000000002, 2.25,         !- X,Y,Z Vertex 1 {m}
  4.54, 0.0500000000000002, 0,            !- X,Y,Z Vertex 2 {m}
  4.54, 1.05, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 1.05, 2.25;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c98ce73-e08c-41cb-9035-c295c2c78c9b}, !- Handle
  Sub Surface 77,                         !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {1eb49f0e-cbea-4ce8-9d61-f7536f143a56}, !- Surface Name
  {c88df849-d07c-49c2-bc6f-53652f800356}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.42, 8.14, 2.25,                      !- X,Y,Z Vertex 1 {m}
  -7.42, 8.14, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.42, 7.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.42, 7.14, 2.25;                      !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {23156f3e-a8e0-4f97-bd3e-3853f31af2ed}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {e733eb72-02ef-431a-a371-695135d3f5f2}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {faf5c9d9-4496-4cc2-ad12-e11d0ba92c9b}, !- Construction Name
  {235c9e69-3955-4d78-8572-0a93c60a7320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -9.36, 3.54,        !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -9.36, 0.05,        !- X,Y,Z Vertex 2 {m}
  2.53, -9.36, 0.05,                      !- X,Y,Z Vertex 3 {m}
  2.53, -9.36, 3.54;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Handle
  Ducto Computo,                          !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.3,                                   !- X Origin {m}
  3.05,                                   !- Y Origin {m}
  3.59,                                   !- Z Origin {m}
  {3cdace8e-6ca5-401d-92ac-57c660864b3a}, !- Building Story Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {89ec3f88-182a-46ea-9ac6-5e7f2f222140}, !- Handle
  DuctoComputoP,                          !- Name
  Floor,                                  !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24761d90-7ddc-4dfd-ab97-d9547dac7862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.07, 9.36, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbcb4dab-92a9-4184-a99c-5295e14eeb20}, !- Handle
  DuctoComputoS,                          !- Name
  Wall,                                   !- Surface Type
  {ad8f68ca-156f-4e89-a9c3-e2bda9a43d78}, !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 1.09,                         !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.45, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.45, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979d11b4-dabe-48b4-8185-c614a6c15290}, !- Handle
  DuctoComputoO,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d028f02d-6de0-4e5a-9991-458831150d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 9.36, 1.09,                      !- X,Y,Z Vertex 1 {m}
  -8.07, 9.36, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60916c64-8bdc-4729-9b39-ef6b501894e9}, !- Handle
  DuctoComputoN,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 1.09,                          !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.07, 9.36, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.07, 9.36, 1.09;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb01875-a5fd-40d5-a646-c8668b60ab9e}, !- Handle
  DuctoComputoE,                          !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 1.09;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95ce598-b850-4f20-ba90-9f19863002fd}, !- Handle
  DuctoComputoT,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940b8fd5-20d6-489c-acc2-e14faa792585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3887135281304e-047, -1.20222401955682e-031, 1.09, !- X,Y,Z Vertex 1 {m}
  0, 9.36, 1.09,                          !- X,Y,Z Vertex 2 {m}
  -8.07, 9.36, 1.09,                      !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {737eb52b-9d82-4aa1-8f2a-0862da8365c6}, !- Handle
  Rendering Color 35,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Handle
  PBDuctoSCom,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41982738-f56a-4b9a-836f-01320fc1b5d4}, !- Zone Air Inlet Port List
  {be0a70f7-3855-4cce-be84-3e7d54698840}, !- Zone Air Exhaust Port List
  {79d61e20-21a6-4c0c-b0c9-c98e6a4fa5e1}, !- Zone Air Node Name
  {7728c6b6-e630-452b-8d40-1b19174cddd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99c0d5e7-f13e-4497-9206-616409f9c4f1}, !- Group Rendering Name
  {89f0abc9-ecf3-4f5a-9891-0c0e6b5844b4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {69af47f6-6279-4de2-875e-5b3ddfb30aaf}, !- Handle
  Node 25,                                !- Name
  {79d61e20-21a6-4c0c-b0c9-c98e6a4fa5e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79d61e20-21a6-4c0c-b0c9-c98e6a4fa5e1}, !- Handle
  {03925ecc-3d43-4636-8d13-90117e541217}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Source Object
  11,                                     !- Outlet Port
  {69af47f6-6279-4de2-875e-5b3ddfb30aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41982738-f56a-4b9a-836f-01320fc1b5d4}, !- Handle
  {cd49b4c7-b24a-4fec-be9d-216f956ecf3f}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- HVAC Component

OS:PortList,
  {be0a70f7-3855-4cce-be84-3e7d54698840}, !- Handle
  {acf3c95b-f8fb-4a7b-ad28-276c3339d4d0}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- HVAC Component

OS:PortList,
  {7728c6b6-e630-452b-8d40-1b19174cddd6}, !- Handle
  {71d35f77-e499-40ad-b85e-5aa839c39199}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- HVAC Component

OS:Sizing:Zone,
  {6c56f4bd-2c79-433a-9f7e-5cbeaaaf6659}, !- Handle
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5304105c-ce68-4e59-b7be-8f587cb2b6f6}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- Thermal Zone

OS:Rendering:Color,
  {99c0d5e7-f13e-4497-9206-616409f9c4f1}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {d268aa58-1adf-4ef9-8abf-e01fe1654734}, !- Handle
  ImpN 1,                                 !- Name
  Wall,                                   !- Surface Type
  {ad8f68ca-156f-4e89-a9c3-e2bda9a43d78}, !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c011ad39-a284-4917-8c62-2b7a63db027d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 3.05, 3.59,                       !- X,Y,Z Vertex 1 {m}
  5.45, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.05, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3101f8ac-c3ee-4196-8d86-2f980849d7ee}, !- Handle
  DuctoComputoS 1,                        !- Name
  Wall,                                   !- Surface Type
  {ad8f68ca-156f-4e89-a9c3-e2bda9a43d78}, !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d6cef1d-2d6c-44cf-b063-9016a0b924ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45, 0, 1.09,                         !- X,Y,Z Vertex 1 {m}
  -5.45, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.09;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {defe1669-c5d4-4814-bcc5-07cfeadb6bb9}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9e16760-0fd6-427a-b894-7f5b2f75451c}, !- Construction Name
  {d268aa58-1adf-4ef9-8abf-e01fe1654734}, !- Surface Name
  {82cac5a8-2229-4d13-bde1-1605f84a21d1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.39, 3.05, 3.38,                       !- X,Y,Z Vertex 1 {m}
  5.39, 3.05, 0.05,                       !- X,Y,Z Vertex 2 {m}
  0.05, 3.05, 0.05,                       !- X,Y,Z Vertex 3 {m}
  0.05, 3.05, 3.38;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82cac5a8-2229-4d13-bde1-1605f84a21d1}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9e16760-0fd6-427a-b894-7f5b2f75451c}, !- Construction Name
  {c011ad39-a284-4917-8c62-2b7a63db027d}, !- Surface Name
  {defe1669-c5d4-4814-bcc5-07cfeadb6bb9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.67, -9.36, 3.38,                      !- X,Y,Z Vertex 1 {m}
  2.67, -9.36, 0.05,                      !- X,Y,Z Vertex 2 {m}
  8.02, -9.36, 0.05,                      !- X,Y,Z Vertex 3 {m}
  8.02, -9.36, 3.38;                      !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {20ef9f39-3f2e-4d6c-bd9b-1be07b711773}, !- Handle
  Interior Partition Surface Group 2,     !- Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.34,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Multiplier

OS:InteriorPartitionSurface,
  {d0f6344d-a7be-4e43-b974-b4089e75d5f9}, !- Handle
  Interior Partition Surface 5,           !- Name
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {20ef9f39-3f2e-4d6c-bd9b-1be07b711773}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.95, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.95, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {132a3eff-2f38-40a6-aa37-b0ec30a2a658}, !- Handle
  Interior Partition Surface 6,           !- Name
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {20ef9f39-3f2e-4d6c-bd9b-1be07b711773}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  2.95, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  2.95, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  2.95, -1.34, 0,                         !- X,Y,Z Vertex 3 {m}
  2.95, -1.34, 3.59;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a6e54f-dc32-4f3d-bc4c-becafe94ec80}, !- Handle
  PBStrT 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8041693-a86d-40ba-beff-6a55d3bec935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 2 {m}
  3.01, 3.05, 4.68,                       !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 4.68,                      !- X,Y,Z Vertex 4 {m}
  -4.99, 12.41, 4.68,                     !- X,Y,Z Vertex 5 {m}
  -4.99, 2.38, 4.68;                      !- X,Y,Z Vertex 6 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {89f0abc9-ecf3-4f5a-9891-0c0e6b5844b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:RadianceParameters,
  {d48a4867-0d2d-4eda-b072-7861a1fecefb}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {c80c5a82-cf4a-4ad7-9e50-13cdf3490c69}; !- Handle

OS:OutputControl:ReportingTolerances,
  {40f4b40b-c2d7-45e7-9afb-f49dd9a685f5}; !- Handle

OS:ConvergenceLimits,
  {232df942-5526-4a7b-850b-84d368dee1be}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {52693b4b-624e-491d-91ae-920ffea4902f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {21a5cb51-9bd8-4e45-a2b3-660a213d4d13}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {53c609cc-ea18-4a23-8dbc-59e1bb89906d}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {79f4c8c7-5bad-46dd-bbf4-f7347f2859de}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ed012738-f276-434f-8c13-22538e93ff85}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Surface,
  {f326b2f8-2992-4ac0-9849-10b80dbc5d8f}, !- Handle
  PBStrEP,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32042c6-5fbc-432b-80a3-7545f95f3a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 3.05, 3.59,                       !- X,Y,Z Vertex 1 {m}
  3.01, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  3.01, 12.41, 0,                         !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 3.59;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e14f5698-4f0f-435d-aec3-b232eefc5a7a}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  21.22,                                  !- X Origin {m}
  2.38,                                   !- Y Origin {m}
  4.68,                                   !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {71490b6b-823b-4dfb-953e-ecfefffb8d6c}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {e14f5698-4f0f-435d-aec3-b232eefc5a7a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.63, -2.38, 0,                         !- X,Y,Z Vertex 1 {m}
  5.63, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -2.38, 0;                            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  13.78,                                  !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {1676420d-fd5e-4bf6-8661-ffce9ac9a829}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -13.6, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 3.4, 0,                              !- X,Y,Z Vertex 2 {m}
  -8, 3.4, 0,                             !- X,Y,Z Vertex 3 {m}
  -8, -13.6, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf9e95fb-8082-4ee0-9ebd-63664887c4f8}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -13.6, -4.54999999999999,            !- X,Y,Z Vertex 1 {m}
  1.0538779855827e-032, 3.4, -4.54999999999999, !- X,Y,Z Vertex 2 {m}
  -8, 3.4, -4.54999999999999,             !- X,Y,Z Vertex 3 {m}
  -8, -13.6, -4.54999999999999;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a60550f-e689-42cf-ad74-18f37d8b725b}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -13.6, -9.1,                         !- X,Y,Z Vertex 1 {m}
  0, 3.4, -9.1,                           !- X,Y,Z Vertex 2 {m}
  -8, 3.4, -9.1,                          !- X,Y,Z Vertex 3 {m}
  -8, -13.6, -9.1;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8c0e915d-e90a-4c46-8e45-782fc5f4b8e2}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  1.0538779855827e-032, -1.44382283906452e-015, -4.54999999999999, !- X,Y,Z Vertex 2 {m}
  1.0538779855827e-032, 3.4, -4.54999999999999, !- X,Y,Z Vertex 3 {m}
  2.71180830564347e-049, 3.4, 6.28113203173183e-082; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e5525dc1-badb-48de-beac-ad73aab42c93}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.0538779855827e-032, -1.44382283906452e-015, -4.54999999999999, !- X,Y,Z Vertex 1 {m}
  0, 0, -9.1,                             !- X,Y,Z Vertex 2 {m}
  0, 3.4, -9.1,                           !- X,Y,Z Vertex 3 {m}
  1.0538779855827e-032, 3.4, -4.54999999999999; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4fb50257-a1ef-4606-8837-1d3523b9ad07}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, -9.1,                             !- X,Y,Z Vertex 1 {m}
  0, 0, -13.78,                           !- X,Y,Z Vertex 2 {m}
  0, 3.4, -13.78,                         !- X,Y,Z Vertex 3 {m}
  0, 3.4, -9.1;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ca1f61b7-6377-4a2c-9f8f-40d9052afdf7}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.0538779855827e-032, 3.4, -4.54999999999999, !- X,Y,Z Vertex 1 {m}
  0, 3.4, -9.1,                           !- X,Y,Z Vertex 2 {m}
  -8, 3.4, -9.1,                          !- X,Y,Z Vertex 3 {m}
  -8, 3.4, -4.54999999999999;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {744f5f1a-9f99-45ef-b2f4-ca476d65b51c}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.4, -9.1,                           !- X,Y,Z Vertex 1 {m}
  0, 3.4, -13.78,                         !- X,Y,Z Vertex 2 {m}
  -8, 3.4, -13.78,                        !- X,Y,Z Vertex 3 {m}
  -8, 3.4, -9.1;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5bc16e41-36d2-41fa-85c3-6b813e580bdd}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.4, 0,                              !- X,Y,Z Vertex 1 {m}
  1.0538779855827e-032, 3.4, -4.54999999999999, !- X,Y,Z Vertex 2 {m}
  -8, 3.4, -4.54999999999999,             !- X,Y,Z Vertex 3 {m}
  -8, 3.4, 0;                             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {32b645a8-715d-44b9-ac67-dddb53bec931}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8, 3.4, -4.54999999999999,             !- X,Y,Z Vertex 1 {m}
  -8, 3.4, -9.1,                          !- X,Y,Z Vertex 2 {m}
  -8, -13.6, -9.1,                        !- X,Y,Z Vertex 3 {m}
  -8, -13.6, -4.54999999999999;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3d4dca4-773f-409a-9035-b41a459cc9b4}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8, 3.4, 0,                             !- X,Y,Z Vertex 1 {m}
  -8, 3.4, -4.54999999999999,             !- X,Y,Z Vertex 2 {m}
  -8, -13.6, -4.54999999999999,           !- X,Y,Z Vertex 3 {m}
  -8, -13.6, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01b48536-e3ce-45b3-83ea-17768e33995c}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {fceb4086-701f-4b30-b6d8-dbbca8cfba83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8, 3.4, -9.1,                          !- X,Y,Z Vertex 1 {m}
  -8, 3.4, -13.78,                        !- X,Y,Z Vertex 2 {m}
  -8, -13.6, -13.78,                      !- X,Y,Z Vertex 3 {m}
  -8, -13.6, -9.1;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f815259b-72d4-4813-b84f-34f44e1d5b35}, !- Handle
  Au401O 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.71, 4.54999999999999,              !- X,Y,Z Vertex 1 {m}
  0, 4.71, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8abb318-781e-4b14-a386-cf3b9c66f5f9}, !- Handle
  N2StrE 1,                               !- Name
  Wall,                                   !- Surface Type
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 2.38, 4.55,                       !- X,Y,Z Vertex 1 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 4.485, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbabd0a5-fa97-4002-b9b1-6ab24b7ea061}, !- Handle
  N2StrE 2,                               !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 12.41, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:DefaultConstructionSet,
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Handle
  M-05,                                   !- Name
  {92444564-b7f0-485a-ac97-996a0cf02142}, !- Default Exterior Surface Constructions Name
  {e7ec9cd6-d6b7-4c5e-af62-c1667ee52402}, !- Default Interior Surface Constructions Name
  {af86cbea-fb8e-45be-8dc0-2386d6744977}, !- Default Ground Contact Surface Constructions Name
  {abfc4733-dde0-4acf-80ea-a3dee40aec4c}, !- Default Exterior SubSurface Constructions Name
  {7939663e-3f2b-4ea9-ace8-224d99fd3249}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {92444564-b7f0-485a-ac97-996a0cf02142}, !- Handle
  Default Surface Constructions 19,       !- Name
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e7ec9cd6-d6b7-4c5e-af62-c1667ee52402}, !- Handle
  Default Surface Constructions 20,       !- Name
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af86cbea-fb8e-45be-8dc0-2386d6744977}, !- Handle
  Default Surface Constructions 21,       !- Name
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {abfc4733-dde0-4acf-80ea-a3dee40aec4c}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Fixed Window Construction Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7939663e-3f2b-4ea9-ace8-224d99fd3249}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Fixed Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Operable Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Handle
  M-05,                                   !- Name
  {c70dfc99-b8c5-454a-a985-1dfe35715274}, !- Surface Rendering Name
  {5a7c98c3-b38a-4d9f-8df5-5085a28393ac}, !- Layer 1
  {10ad54b5-a7ef-43b1-8875-e263b5e31599}, !- Layer 2
  {ddba7331-f1d3-4416-ab87-11f06a5d1757}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e350fc1-7eb1-4b58-a331-abc4e1019343}, !- Handle
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}; !- Construction Name

OS:StandardsInformation:Material,
  {f707bd2c-71aa-4c72-88bc-b7a0300b8a21}, !- Handle
  {da0ae925-c712-45dc-a93f-babc664e7911}; !- Material Name

OS:Rendering:Color,
  {c70dfc99-b8c5-454a-a985-1dfe35715274}, !- Handle
  Rendering Color 37,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DefaultConstructionSet,
  {f06cda53-bbb2-4d82-8a8b-cee3863862fe}, !- Handle
  N1,                                     !- Name
  {c4919772-4eef-446b-96c1-4d371a2219f8}, !- Default Exterior Surface Constructions Name
  {c84fd14e-57e4-443a-8e92-bc7e6f0dfd9c}, !- Default Interior Surface Constructions Name
  {3433bfea-070a-4a91-99a9-c7f99c2315bd}, !- Default Ground Contact Surface Constructions Name
  {d33b7f86-d9e0-4296-af5b-9e4049e84a82}, !- Default Exterior SubSurface Constructions Name
  {def0dae9-766c-4a83-930b-bdf1d0566090}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c4919772-4eef-446b-96c1-4d371a2219f8}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c84fd14e-57e4-443a-8e92-bc7e6f0dfd9c}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3433bfea-070a-4a91-99a9-c7f99c2315bd}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d33b7f86-d9e0-4296-af5b-9e4049e84a82}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Fixed Window Construction Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {def0dae9-766c-4a83-930b-bdf1d0566090}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Fixed Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Handle
  N2,                                     !- Name
  {2ceaed9d-ef3e-4344-8161-76f4e2ba8042}, !- Default Exterior Surface Constructions Name
  {107aa8d4-2aa5-4374-8c59-ba31bbc68b41}, !- Default Interior Surface Constructions Name
  {d9dd84b0-4e68-4cc5-8eaf-3eac4d1b10c1}, !- Default Ground Contact Surface Constructions Name
  {e5b62ffb-5292-445e-b465-0ae7495fd59d}, !- Default Exterior SubSurface Constructions Name
  {f3aa82db-57f0-4805-83ba-9c14757500e7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2ceaed9d-ef3e-4344-8161-76f4e2ba8042}, !- Handle
  Default Surface Constructions 7,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {eef8db1b-067c-4d79-9e94-d05d619dff72}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {107aa8d4-2aa5-4374-8c59-ba31bbc68b41}, !- Handle
  Default Surface Constructions 8,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {eef8db1b-067c-4d79-9e94-d05d619dff72}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d9dd84b0-4e68-4cc5-8eaf-3eac4d1b10c1}, !- Handle
  Default Surface Constructions 9,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e5b62ffb-5292-445e-b465-0ae7495fd59d}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Fixed Window Construction Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f3aa82db-57f0-4805-83ba-9c14757500e7}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Fixed Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3d3e3aeb-faab-492e-99d8-d0137795b7e3}, !- Handle
  M-16_MC-04_M-16,                        !- Name
  {f71a4ed6-cba7-4781-a68a-1c2188cd7216}, !- Surface Rendering Name
  {ab80d268-8bfc-479a-874e-4b95e61f43b1}, !- Layer 1
  {5cd569c2-f644-4e8f-9141-bf790450e27a}, !- Layer 2
  {45bdcac2-5b3a-40bc-b7bf-02f626071ad6}; !- Layer 3

OS:StandardsInformation:Construction,
  {aad6d7ec-f6c1-476c-b457-b849ffffc166}, !- Handle
  {3d3e3aeb-faab-492e-99d8-d0137795b7e3}; !- Construction Name

OS:Construction,
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Handle
  M-16_MC-04,                             !- Name
  {e2cb0251-d506-4e54-9676-f0e91f1da53a}, !- Surface Rendering Name
  {ab80d268-8bfc-479a-874e-4b95e61f43b1}, !- Layer 1
  {5cd569c2-f644-4e8f-9141-bf790450e27a}; !- Layer 2

OS:StandardsInformation:Construction,
  {f94b642e-f6a6-4031-acf3-5ab1090b25d2}, !- Handle
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}; !- Construction Name

OS:Construction,
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Handle
  Puerta Metalica,                        !- Name
  {5847677d-b2c4-4db8-bc22-e61d2841de5a}, !- Surface Rendering Name
  {9868efc3-e482-4a62-9e41-a3e110ef1378}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf873d4a-c86c-473f-87e6-2bc937fa15e0}, !- Handle
  {8d71ea5f-faf2-468e-8654-3008685c2181}; !- Construction Name

OS:Construction,
  {b577ebbc-e03f-4ae7-9327-91a90be1dc16}, !- Handle
  KA-06_cancel,                           !- Name
  {6ac92477-a2a6-4860-87d5-0fd43e118eb1}, !- Surface Rendering Name
  {4335303a-be98-4bf6-9d75-47daa7c83d63}; !- Layer 1

OS:StandardsInformation:Construction,
  {b007ae8e-733e-42e4-8d43-21a8080608f1}, !- Handle
  {b577ebbc-e03f-4ae7-9327-91a90be1dc16}; !- Construction Name

OS:Construction,
  {eef8db1b-067c-4d79-9e94-d05d619dff72}, !- Handle
  PS-05,                                  !- Name
  {727744eb-1cd9-403a-9631-4da1feda5e22}, !- Surface Rendering Name
  {d2d407be-ecda-4a03-9396-eac43147510b}, !- Layer 1
  {7576ece9-5186-4898-af15-4a43973ad2e0}; !- Layer 2

OS:StandardsInformation:Construction,
  {4693fef3-ad3b-4398-aca4-ad7722153108}, !- Handle
  {eef8db1b-067c-4d79-9e94-d05d619dff72}; !- Construction Name

OS:Construction,
  {5399a23f-edc4-4ee4-9f13-fb44c253bf0a}, !- Handle
  KA-10_cancel,                           !- Name
  {a1bf600a-6846-45ee-a1e3-36e47f3a67fa}, !- Surface Rendering Name
  {4335303a-be98-4bf6-9d75-47daa7c83d63}; !- Layer 1

OS:StandardsInformation:Construction,
  {9f52a9f5-3c34-4688-ade1-8da42aaed6c9}, !- Handle
  {5399a23f-edc4-4ee4-9f13-fb44c253bf0a}; !- Construction Name

OS:Construction,
  {e761b0cb-a02d-43ae-905c-caa43a583514}, !- Handle
  KA-10_vidrio,                           !- Name
  {b211e43a-ee36-4f32-aaa6-1b14ddb04c54}, !- Surface Rendering Name
  {a295e788-39d4-481f-93c9-8ed820ddeb5c}; !- Layer 1

OS:StandardsInformation:Construction,
  {d8a726f6-3633-4ecf-b434-e8a95e2a6b4b}, !- Handle
  {e761b0cb-a02d-43ae-905c-caa43a583514}; !- Construction Name

OS:Construction,
  {71b25294-f42a-4b89-890a-c8c26bc1246b}, !- Handle
  KA-11,                                  !- Name
  {26b8a542-d6a4-4677-8735-980d9cb1942e}, !- Surface Rendering Name
  {a295e788-39d4-481f-93c9-8ed820ddeb5c}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a375c92-bdf2-4308-b794-93a0371f5044}, !- Handle
  {71b25294-f42a-4b89-890a-c8c26bc1246b}; !- Construction Name

OS:Construction,
  {bc9196d3-7433-4604-9b39-d16212dc8a27}, !- Handle
  KA-12_cancel,                           !- Name
  {74c65418-29df-4f49-82a7-e6ad6e61e1a4}, !- Surface Rendering Name
  {4335303a-be98-4bf6-9d75-47daa7c83d63}; !- Layer 1

OS:StandardsInformation:Construction,
  {f9964bdb-202e-4768-8822-d714666ab8d9}, !- Handle
  {bc9196d3-7433-4604-9b39-d16212dc8a27}; !- Construction Name

OS:Construction,
  {1a852fe8-7d17-4ed0-9c45-21fd9cd3211f}, !- Handle
  KA-13_cancel,                           !- Name
  {2cfa73aa-dfff-4113-ace9-6202cccec3a8}, !- Surface Rendering Name
  {4335303a-be98-4bf6-9d75-47daa7c83d63}; !- Layer 1

OS:StandardsInformation:Construction,
  {e7f5f5bc-9b34-4f65-8f8f-34c219e8a44f}, !- Handle
  {1a852fe8-7d17-4ed0-9c45-21fd9cd3211f}; !- Construction Name

OS:Construction,
  {73e5496b-3bbe-4265-af6e-18bf0bca5b24}, !- Handle
  KA-13_vidrio,                           !- Name
  {02e7e2f9-48fa-471f-84c2-19e6b087984b}, !- Surface Rendering Name
  {a295e788-39d4-481f-93c9-8ed820ddeb5c}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a448af5-676f-49cf-8be8-ab14c1397b57}, !- Handle
  {73e5496b-3bbe-4265-af6e-18bf0bca5b24}; !- Construction Name

OS:Construction,
  {ad8f68ca-156f-4e89-a9c3-e2bda9a43d78}, !- Handle
  KA-20_cancel,                           !- Name
  {835fc8f5-55cd-4e7d-ab7a-42e58ae66dff}, !- Surface Rendering Name
  {4335303a-be98-4bf6-9d75-47daa7c83d63}; !- Layer 1

OS:StandardsInformation:Construction,
  {ed06eece-70d7-4871-b5e8-3c1947d7ddac}, !- Handle
  {ad8f68ca-156f-4e89-a9c3-e2bda9a43d78}; !- Construction Name

OS:Construction,
  {e9e16760-0fd6-427a-b894-7f5b2f75451c}, !- Handle
  KA-20_vidrio,                           !- Name
  {57474987-f6ef-43a5-bc1c-129d11faa1e3}, !- Surface Rendering Name
  {a295e788-39d4-481f-93c9-8ed820ddeb5c}; !- Layer 1

OS:StandardsInformation:Construction,
  {8adaa1ec-5913-486c-8655-31935b081476}, !- Handle
  {e9e16760-0fd6-427a-b894-7f5b2f75451c}; !- Construction Name

OS:Construction,
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Handle
  M-06,                                   !- Name
  {ee8ae4a3-02da-412f-b448-23b075732567}, !- Surface Rendering Name
  {6c741245-1f77-46ed-b76a-c9c55425e049}, !- Layer 1
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}, !- Layer 2
  {6c741245-1f77-46ed-b76a-c9c55425e049}; !- Layer 3

OS:StandardsInformation:Construction,
  {24b5dab0-9f88-431e-85fc-56b73ec634a7}, !- Handle
  {847b2e33-e960-4810-a2f9-86b65edeb739}; !- Construction Name

OS:Construction,
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Handle
  M-08,                                   !- Name
  {13d0aea1-73d9-4b4f-b1c9-fb76d8888b2a}, !- Surface Rendering Name
  {6c741245-1f77-46ed-b76a-c9c55425e049}, !- Layer 1
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}, !- Layer 2
  {6c741245-1f77-46ed-b76a-c9c55425e049}, !- Layer 3
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}, !- Layer 4
  {6c741245-1f77-46ed-b76a-c9c55425e049}; !- Layer 5

OS:StandardsInformation:Construction,
  {3695e980-8c25-4f49-a533-39bb0bab00cd}, !- Handle
  {eb11630e-e616-482e-9992-91db9f5b5eed}; !- Construction Name

OS:Construction,
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Handle
  PS-01,                                  !- Name
  {fd728706-fe8e-45a3-8fe2-a8607ab83216}, !- Surface Rendering Name
  {f5ed155a-80af-463b-99c4-10e7fd767e53}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a896eed-1afa-4967-97a3-59133788e45c}, !- Handle
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Construction Name

OS:Construction,
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Handle
  PS-12,                                  !- Name
  {9a581122-74d0-4010-9231-2b732b4296dd}, !- Surface Rendering Name
  {0da4b7d5-e0eb-4088-a4fe-b79303d443c8}; !- Layer 1

OS:StandardsInformation:Construction,
  {45b73d17-2ce8-4033-a7c2-c119cd55fcd1}, !- Handle
  {efaa363e-0cde-4c25-ab14-93102e148d50}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ed9dd4f0-c93c-4ffb-bb14-73e60056a477}, !- Handle
  Ventana_de_aire,                        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.9999,                                 !- Solar Heat Gain Coefficient
  0.9999;                                 !- Visible Transmittance

OS:StandardsInformation:Material,
  {b6d3503e-bb2e-469e-aad2-db20ab32217f}, !- Handle
  {ed9dd4f0-c93c-4ffb-bb14-73e60056a477}; !- Material Name

OS:StandardsInformation:Material,
  {284e276d-a432-4042-a578-cf571ed9fb46}, !- Handle
  {e16848b4-1484-4261-862a-9a7dd6b3ac04}; !- Material Name

OS:StandardsInformation:Material,
  {34d9c424-b095-4e20-853a-eb24aa09619b}, !- Handle
  {d2d407be-ecda-4a03-9396-eac43147510b}; !- Material Name

OS:StandardsInformation:Material,
  {ba479c42-c446-402a-8e38-e15a5e653ba1}, !- Handle
  {45bdcac2-5b3a-40bc-b7bf-02f626071ad6}; !- Material Name

OS:StandardsInformation:Material,
  {23e35b75-0201-4171-9625-2bac7797a826}, !- Handle
  {dfef79a3-58a5-41b7-8614-5a9b90dacf84}; !- Material Name

OS:StandardsInformation:Material,
  {74226758-fd9e-400b-8610-04713864b7ce}, !- Handle
  {6c741245-1f77-46ed-b76a-c9c55425e049}; !- Material Name

OS:StandardsInformation:Material,
  {e4b43d26-5b2f-48f5-88d6-e7ef4ed675a2}, !- Handle
  {689c6f62-e818-4900-947f-df071b534228}; !- Material Name

OS:StandardsInformation:Material,
  {fe5f9486-0a65-4b40-9739-263794091144}, !- Handle
  {0da4b7d5-e0eb-4088-a4fe-b79303d443c8}; !- Material Name

OS:StandardsInformation:Material,
  {7abd87f7-5dc0-40c1-97fe-5000bcb8b92d}, !- Handle
  {f2d7c8c0-2676-4822-8fab-1204f6f45bc9}; !- Material Name

OS:StandardsInformation:Material,
  {a33e4f28-2ef1-48ac-8473-0189607bb18c}, !- Handle
  {b5b80390-3daa-4e82-bb94-d2327bf4f5e0}; !- Material Name

OS:StandardsInformation:Material,
  {8eec55a4-1eb7-4541-9946-0b8bb594eb2c}, !- Handle
  {5a7c98c3-b38a-4d9f-8df5-5085a28393ac}; !- Material Name

OS:Construction,
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Handle
  Ventanas,                               !- Name
  {2dd7c239-eca0-4f52-ae83-c0f1c45d90d3}, !- Surface Rendering Name
  {a295e788-39d4-481f-93c9-8ed820ddeb5c}; !- Layer 1

OS:StandardsInformation:Construction,
  {451af6e1-bb64-4ce5-94df-d808a0c203f1}, !- Handle
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}; !- Construction Name

OS:Construction,
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}, !- Handle
  MC-04,                                  !- Name
  {0bef98ce-3d07-4cb3-a209-4eb97c346cfe}, !- Surface Rendering Name
  {5cd569c2-f644-4e8f-9141-bf790450e27a}; !- Layer 1

OS:StandardsInformation:Construction,
  {8d32bc99-474b-4d3e-853c-9a0baabad6b4}, !- Handle
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}; !- Construction Name

OS:StandardsInformation:Material,
  {f11ab220-383e-4431-bfbc-32c9c10025e1}, !- Handle
  {f5ed155a-80af-463b-99c4-10e7fd767e53}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c3c5ffc6-aa46-48d4-8952-d7c8841eeb0b}, !- Handle
  SGSWM_Single10mm,                       !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.75,                                   !- Solar Heat Gain Coefficient
  0.86;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {09ea6c12-8c84-4844-a735-c13815279925}, !- Handle
  {c3c5ffc6-aa46-48d4-8952-d7c8841eeb0b}; !- Material Name

OS:Rendering:Color,
  {f71a4ed6-cba7-4781-a68a-1c2188cd7216}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {41752dba-75fa-4fe6-a95e-4566cb19e984}, !- Handle
  Rendering Color 39,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2cb0251-d506-4e54-9676-f0e91f1da53a}, !- Handle
  Rendering Color 40,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5847677d-b2c4-4db8-bc22-e61d2841de5a}, !- Handle
  Rendering Color 41,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6ac92477-a2a6-4860-87d5-0fd43e118eb1}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {727744eb-1cd9-403a-9631-4da1feda5e22}, !- Handle
  Rendering Color 43,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdeff45f-d1bd-4849-8445-805ebe877228}, !- Handle
  Rendering Color 45,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08992556-6183-47c5-8988-e2a7fe5725d5}, !- Handle
  Rendering Color 46,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1bf600a-6846-45ee-a1e3-36e47f3a67fa}, !- Handle
  Rendering Color 47,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b211e43a-ee36-4f32-aaa6-1b14ddb04c54}, !- Handle
  Rendering Color 48,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26b8a542-d6a4-4677-8735-980d9cb1942e}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74c65418-29df-4f49-82a7-e6ad6e61e1a4}, !- Handle
  Rendering Color 50,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {310a543b-ac0e-4784-8a88-f7279bd4a7e2}, !- Handle
  Rendering Color 51,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cfa73aa-dfff-4113-ace9-6202cccec3a8}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02e7e2f9-48fa-471f-84c2-19e6b087984b}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {835fc8f5-55cd-4e7d-ab7a-42e58ae66dff}, !- Handle
  Rendering Color 54,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57474987-f6ef-43a5-bc1c-129d11faa1e3}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee8ae4a3-02da-412f-b448-23b075732567}, !- Handle
  Rendering Color 56,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13d0aea1-73d9-4b4f-b1c9-fb76d8888b2a}, !- Handle
  Rendering Color 57,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd728706-fe8e-45a3-8fe2-a8607ab83216}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a581122-74d0-4010-9231-2b732b4296dd}, !- Handle
  Rendering Color 59,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2dd7c239-eca0-4f52-ae83-c0f1c45d90d3}, !- Handle
  Rendering Color 60,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0bef98ce-3d07-4cb3-a209-4eb97c346cfe}, !- Handle
  Rendering Color 61,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e50f02-c5fd-424b-8fd4-efca75daaa0b}, !- Handle
  Rendering Color 62,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d13e272e-a704-4263-b2bb-98513ee81820}, !- Handle
  Rendering Color 63,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e56a132-d58e-4604-9d9e-50e0e77d7c7f}, !- Handle
  Rendering Color 64,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Construction,
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Handle
  MDF,                                    !- Name
  {7d19caf4-49e3-4187-aeb5-dd941075fb9b}, !- Surface Rendering Name
  {8f09ab24-4c76-41a0-aafb-911a9de403f8}; !- Layer 1

OS:StandardsInformation:Construction,
  {50b0f60c-6a51-4afa-a71b-789908e75701}, !- Handle
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}; !- Construction Name

OS:StandardsInformation:Material,
  {62fba6ab-5d36-4c80-9c3d-ea5d34e11f04}, !- Handle
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}; !- Material Name

OS:Construction,
  {faf5c9d9-4496-4cc2-ad12-e11d0ba92c9b}, !- Handle
  Puerta vidrio,                          !- Name
  {646721bf-7535-4ced-b43f-67352f4271c3}, !- Surface Rendering Name
  {c3c5ffc6-aa46-48d4-8952-d7c8841eeb0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {aa1a0569-29fb-4c94-a734-d99cc67bd37b}, !- Handle
  {faf5c9d9-4496-4cc2-ad12-e11d0ba92c9b}; !- Construction Name

OS:Rendering:Color,
  {646721bf-7535-4ced-b43f-67352f4271c3}, !- Handle
  Rendering Color 65,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d19caf4-49e3-4187-aeb5-dd941075fb9b}, !- Handle
  Rendering Color 66,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {d1f1d825-e198-4b24-ab22-e4d8c252c6ac}, !- Handle
  {10ad54b5-a7ef-43b1-8875-e263b5e31599}; !- Material Name

OS:StandardsInformation:Material,
  {e90398aa-cd10-4fa6-b0eb-5da594fbd90a}, !- Handle
  {ddba7331-f1d3-4416-ab87-11f06a5d1757}; !- Material Name

OS:StandardsInformation:Material,
  {38f95ff0-60ce-49b0-9936-cb7cf5fe46ca}, !- Handle
  {7576ece9-5186-4898-af15-4a43973ad2e0}; !- Material Name

OS:StandardsInformation:Material,
  {2bdd0345-a516-4062-87bf-6bee7c6531e4}, !- Handle
  {6ce997c4-dc64-4830-83a0-b75c2f1f22c3}; !- Material Name

OS:StandardsInformation:Material,
  {5c811cef-5159-4393-b97f-2facaeff7bf1}, !- Handle
  {4335303a-be98-4bf6-9d75-47daa7c83d63}; !- Material Name

OS:StandardsInformation:Material,
  {7b0567b3-1ec8-48a5-a2de-adeaa894b78a}, !- Handle
  {9868efc3-e482-4a62-9e41-a3e110ef1378}; !- Material Name

OS:StandardsInformation:Material,
  {f0e6cd57-d216-44c7-9620-b2662ce9aee1}, !- Handle
  {ab80d268-8bfc-479a-874e-4b95e61f43b1}; !- Material Name

OS:Surface,
  {d081d7d0-83f5-40ad-8018-e29b1a1b3553}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 4.485, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 4.485, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 4.485, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec63c668-4c09-453a-b40a-64a7734215a1}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54793bd0-a9e7-4368-9fa1-a990fb8ab92e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.82, 4.485, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {069e631f-c435-4501-81df-15320263481c}, !- Handle
  Sub Surface 41,                         !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {54793bd0-a9e7-4368-9fa1-a990fb8ab92e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.82, 4.595, 3.58,                      !- X,Y,Z Vertex 1 {m}
  6.82, 4.595, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.175, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.175, 3.58;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fef354a-911d-4a8b-b5d6-074bb0cbff30}, !- Handle
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da579f21-0407-4c5c-992c-51a8cdf8224b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 12.41, 0;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {09409d40-ee58-4eec-90bc-a7b5cfd3882a}, !- Handle
  Shading Surface Group 3,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  31.05,                                  !- X Origin {m}
  4.485,                                  !- Y Origin {m}
  13.78,                                  !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {cceb0b65-6a9e-4ef5-a21f-a29ffa73abe5}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {09409d40-ee58-4eec-90bc-a7b5cfd3882a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.25, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  1.25, 1.8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.8, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052b10e9-01d1-4e08-8128-817b0b4acd66}, !- Handle
  Au404T 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d115fe12-2893-40f6-becd-338539612ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 2.105, 4.55,     !- X,Y,Z Vertex 2 {m}
  -1.25, 2.105, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04115e9-96f0-4f75-b626-15b8f13b5e43}, !- Handle
  Au404T 2,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 2.105, 4.55,     !- X,Y,Z Vertex 1 {m}
  0, 3.905, 4.55,                         !- X,Y,Z Vertex 2 {m}
  -1.25, 3.905, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 2.105, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61754bf7-14ea-47a0-9024-4bac2aabb0b3}, !- Handle
  Au404T 3,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef61e050-fdfd-4e33-b52d-fcaf2990ed01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.25, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -1.25, 10.03, 4.55,                     !- X,Y,Z Vertex 2 {m}
  -8.07, 10.03, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d115fe12-2893-40f6-becd-338539612ccc}, !- Handle
  Surface 5,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052b10e9-01d1-4e08-8128-817b0b4acd66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 1 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  6.82, 2.38, 0,                          !- X,Y,Z Vertex 3 {m}
  6.82, 4.485, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef61e050-fdfd-4e33-b52d-fcaf2990ed01}, !- Handle
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61754bf7-14ea-47a0-9024-4bac2aabb0b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  6.82, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.38, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 12.41, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Handle
  CieloFalso,                             !- Name
  {43a16de8-222e-4dd7-b645-fc4fbd1b510b}, !- Surface Rendering Name
  {16e9d82a-8745-4b32-8771-c854373e6417}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a9d05fa-8641-4ef7-b7a8-6f52ce62027a}, !- Handle
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}; !- Construction Name

OS:StandardsInformation:Material,
  {f260596d-cc6e-47d2-b61d-befcb35698a8}, !- Handle
  {16e9d82a-8745-4b32-8771-c854373e6417}; !- Material Name

OS:Rendering:Color,
  {43a16de8-222e-4dd7-b645-fc4fbd1b510b}, !- Handle
  Rendering Color 67,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Surface,
  {c4646f46-1e82-4374-9197-bc722316aba2}, !- Handle
  Au101S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 3.31,                           !- X,Y,Z Vertex 1 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0.85,                          !- X,Y,Z Vertex 3 {m}
  6.31, 0, 3.31;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e55e67-7a47-41a9-a8ec-22ca0f4b3260}, !- Handle
  Au101SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.31, 0, 0.85;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cc2dc9-bfd7-4864-847c-4dc7bf1d19e8}, !- Handle
  Au101SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  6.31, 0, 3.31,                          !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0.85,                          !- X,Y,Z Vertex 3 {m}
  7.75, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140381ac-4428-4d20-9eb7-0a822a0983c6}, !- Handle
  Au101SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 3 {m}
  0.6, 0, 3.31;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4adfc07d-2776-4403-a22e-cdc0a1706d2f}, !- Handle
  Au102S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -4.53, 3.31,                      !- X,Y,Z Vertex 1 {m}
  0.85, -4.53, 0.85,                      !- X,Y,Z Vertex 2 {m}
  6.56, -4.53, 0.85,                      !- X,Y,Z Vertex 3 {m}
  6.56, -4.53, 3.31;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40959cb-0135-420d-815f-543cc442075d}, !- Handle
  Au102SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -4.53, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.56, -4.53, 3.31,                      !- X,Y,Z Vertex 2 {m}
  6.56, -4.53, 0.85,                      !- X,Y,Z Vertex 3 {m}
  8.48, -4.53, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26a34c7-daf2-479a-b811-3d97683fdbe5}, !- Handle
  Au102ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0.85, -4.53, 3.31,                      !- X,Y,Z Vertex 2 {m}
  6.56, -4.53, 3.31,                      !- X,Y,Z Vertex 3 {m}
  8.48, -4.53, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631f8740-b3ab-47e7-9428-8805488dfd8b}, !- Handle
  Au102SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -4.53, 0.85,                      !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8.48, -4.53, 0,                         !- X,Y,Z Vertex 3 {m}
  6.56, -4.53, 0.85;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bc20e3-f1e4-4efc-a0e4-1d859bdfc66d}, !- Handle
  Au103S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, -4.53, 3.31,                      !- X,Y,Z Vertex 1 {m}
  0.37, -4.53, 0.85,                      !- X,Y,Z Vertex 2 {m}
  6.08, -4.53, 0.85,                      !- X,Y,Z Vertex 3 {m}
  6.08, -4.53, 3.31;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7387925-9f1e-4d7a-8852-2f42779fd3a4}, !- Handle
  Au103SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, -4.53, 0.85,                      !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  6.08, -4.53, 0.85;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84368251-a8aa-47fb-8f5b-60ca2b55fc80}, !- Handle
  Au103SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  6.08, -4.53, 3.31,                      !- X,Y,Z Vertex 2 {m}
  6.08, -4.53, 0.85,                      !- X,Y,Z Vertex 3 {m}
  8, -4.53, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bd56c7-99be-4bb4-9cfe-65bbd787be59}, !- Handle
  Au103SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  0.37, -4.53, 0.85,                      !- X,Y,Z Vertex 3 {m}
  0.37, -4.53, 3.31;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a9784a-f1ff-40ce-83d5-5da7a7a1c4fc}, !- Handle
  N2StrS,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, 0, 3.31,                          !- X,Y,Z Vertex 1 {m}
  0.37, 0, 0.85,                          !- X,Y,Z Vertex 2 {m}
  6.08, 0, 0.85,                          !- X,Y,Z Vertex 3 {m}
  6.08, 0, 3.31;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529ae272-283d-4b03-b3f4-ad54c1391400}, !- Handle
  N2StrSL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.37, 0, 0.85,                          !- X,Y,Z Vertex 3 {m}
  0.37, 0, 3.31;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e51ae67-e875-48f9-a202-22369ca09b23}, !- Handle
  N2StrST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.37, 0, 3.31,                          !- X,Y,Z Vertex 2 {m}
  6.08, 0, 3.31,                          !- X,Y,Z Vertex 3 {m}
  8.07, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13dec938-bb66-479f-9790-88acf1a599a8}, !- Handle
  N2StrSB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, 0, 0.85,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.08, 0, 0.85;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67edd18-5d85-4d5d-9cc0-53c5b8432d91}, !- Handle
  Au401S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 3.31,                           !- X,Y,Z Vertex 1 {m}
  0.6, 0, 0.849999999999999,              !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0.849999999999999,             !- X,Y,Z Vertex 3 {m}
  6.31, 0, 3.31;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c187c6d4-6c24-48fe-bb5e-16c4e08beae0}, !- Handle
  Au401SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 0.849999999999999,              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.31, 0, 0.849999999999999;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab75aec-5427-4c8a-a550-620953398180}, !- Handle
  Au401ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.6, 0, 3.31,                           !- X,Y,Z Vertex 2 {m}
  6.31, 0, 3.31,                          !- X,Y,Z Vertex 3 {m}
  6.31, 0, 4.54999999999999;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fafe78d3-ad2d-4b1b-bb0f-8b21f0418bef}, !- Handle
  Au401SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6, 0, 0.849999999999999,              !- X,Y,Z Vertex 3 {m}
  0.6, 0, 3.31;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c02ce0-46db-4cf0-b833-54ff87d38adc}, !- Handle
  Au402S 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -10.03, 3.31,                     !- X,Y,Z Vertex 1 {m}
  0.85, -10.03, 0.849999999999999,        !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 0.849999999999999,        !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 3.31;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd7ee81-6c92-4497-ad8b-9e5ede908fd1}, !- Handle
  Au402SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.56, -10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  6.56, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  8.48, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  8.48, -10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c08767-8ed0-4feb-8f86-23c661e02826}, !- Handle
  Au402SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -10.03, 0.849999999999999,        !- X,Y,Z Vertex 1 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 0.849999999999999;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d8e38a4-c1a0-4833-a507-3cb6dae575ee}, !- Handle
  Au402ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.03, 4.55,                        !- X,Y,Z Vertex 1 {m}
  0.85, -10.03, 3.31,                     !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 3.31,                     !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4a16f0-66e8-445f-95f0-d95293b96574}, !- Handle
  Au403S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.63, 0, 3.31,                         !- X,Y,Z Vertex 1 {m}
  -7.63, 0, 0.85,                         !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 3.31;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500ebeaa-8839-458b-acab-5ff5e49610f9}, !- Handle
  Au403SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.63, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -7.63, 0, 3.31;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2d85a7-b05f-4b1e-8eb2-d3a6c50a3b32}, !- Handle
  Au403ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -7.63, 0, 3.31,                         !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 3.31,                         !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2daf50e3-84e4-4ff6-b92b-968cddc51bc2}, !- Handle
  Au403SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.63, 0, 0.85,                         !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 0.85;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba974193-d5f6-49ad-aa73-1a667b1081e6}, !- Handle
  Au404S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7, 0, 3.31,                          !- X,Y,Z Vertex 1 {m}
  -7.7, 0, 0.85,                          !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 3.31;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4a4ce2-2ad5-4e56-b60b-6808b61c60e3}, !- Handle
  Au404SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.7, 0, 0.85,                          !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 0.85;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e35fcf-4727-44c9-935a-da8578c6152d}, !- Handle
  Au404ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -7.7, 0, 3.31,                          !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 3.31,                         !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9a25d8-4294-4619-a431-2a7c92fe1e34}, !- Handle
  Au404SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.7, 0, 0.85,                          !- X,Y,Z Vertex 3 {m}
  -7.7, 0, 3.31;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de45165-54c9-4322-a98c-0b82822586fb}, !- Handle
  CoorCOFIS,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 3.55,                           !- X,Y,Z Vertex 1 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0.85,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 3.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a3492bd-dec5-4ff8-af9f-8929c6db29f4}, !- Handle
  CoorCOFIST,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0.6, 0, 3.55,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 3.55,                             !- X,Y,Z Vertex 3 {m}
  3.44, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28a70cc-f283-461f-8fa3-271aa0923d99}, !- Handle
  CoorCOFISR,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3, 0, 3.55,                             !- X,Y,Z Vertex 2 {m}
  3, 0, 0.85,                             !- X,Y,Z Vertex 3 {m}
  3.44, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ae2f7e-a74e-4336-ab3c-05174fa381a3}, !- Handle
  CoorCOFISL,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 3 {m}
  0.6, 0, 3.55;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a573e5b7-3435-43f6-9206-9b8d0187bfed}, !- Handle
  VestibuloSL,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9, 3.59,                          !- X,Y,Z Vertex 1 {m}
  0, -2.9, 0,                             !- X,Y,Z Vertex 2 {m}
  1.51, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  1.51, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21509c84-a448-4a11-923a-39b85eec0a01}, !- Handle
  VestibuloSB,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51, -2.9, 0.85,                       !- X,Y,Z Vertex 1 {m}
  1.51, -2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  3.91, -2.9, 0.85;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e8e2f0-e4f5-4153-ac9b-ff4dd52c8301}, !- Handle
  SMaestrosS,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 3.59,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0.85,                         !- X,Y,Z Vertex 2 {m}
  3.45, -5.86, 0.85,                      !- X,Y,Z Vertex 3 {m}
  3.45, -5.86, 3.59;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38210d3-3cb4-4fee-bc28-0486cabb3749}, !- Handle
  SMaestrosSB,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 0.85,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 2 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  3.45, -5.86, 0.85;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ce841f-b2d4-4bf0-ad9e-31270324e5df}, !- Handle
  PBStrS,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62, 0, 3.55,                         !- X,Y,Z Vertex 1 {m}
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -1.12, 0, 3.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6578965d-8594-45ea-acd4-197a74f6e4d7}, !- Handle
  PBStrSB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 1 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.12, 0, 0.85;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7c89b4-0600-4a96-8e24-ec81b8d5b8c1}, !- Handle
  PBStrSR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  -1.12, 0, 3.55,                         !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d757456-d3e1-47bf-aa14-ec3e33e3cfd7}, !- Handle
  VestibuloSTR,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  3.91, -2.9, 0.85,                       !- X,Y,Z Vertex 2 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  4.31, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fffb31-272d-4bd9-b7a4-dc44eef5c797}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.62, 0, 3.55,                         !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 3.55,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525f34f8-783d-46a2-a13e-904742b9b800}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -4.62, 0, 3.55;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65b54d6a-fd31-4f4a-90e6-02ce13a1b4f6}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28c0748f-7d93-49d2-9cf9-d471d35949ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.02, 12.41, 3.26,                      !- X,Y,Z Vertex 1 {m}
  6.02, 12.41, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0.400000000000001, 12.41, 0.9,          !- X,Y,Z Vertex 3 {m}
  0.400000000000001, 12.41, 3.26;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b2e7a8-3c55-4217-b89d-590d40b0a880}, !- Handle
  N2StrT 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 12.41, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, 12.41, 4.55,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe76495-d4f9-4f8c-8c03-09ac834851d4}, !- Handle
  N2StrT 2,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 4.55,                      !- X,Y,Z Vertex 3 {m}
  0, 12.41, 4.55;                         !- X,Y,Z Vertex 4 {m}
