{
    "Building": {
        "Nuevo edificio LIER": {}
    },
    "BuildingSurface:Detailed": {
        "AdminE": {
            "construction_name": "KA-06_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMaestrosO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminE1": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SjuntasO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminE 1": {
            "construction_name": "KA-06_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoSalasO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBAdm"
        },
        "AdminO": {
            "construction_name": "M-06",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "VestibuloE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminO1": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIE 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 7.09,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 7.09,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminO1 1": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AtencioncOFIE1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 7.09,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminO2": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CoorE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 7.09,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminO 1": {
            "construction_name": "M-06",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBAdm"
        },
        "AdminS1": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminS1 1": {
            "construction_name": "KA-10_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "VestibuloN1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBAdm"
        },
        "AdminT1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au401P4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -7.42,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AdminT2": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au402P1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.21,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAdm"
        },
        "AtencionCOFIT": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIP 1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAtencionCOFI"
        },
        "AtencioncOFIE": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBAtencionCOFI"
        },
        "AtencioncOFIE1": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminO1 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAtencionCOFI"
        },
        "AtencioncOFIN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CoorS 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAtencionCOFI"
        },
        "AtencioncOFIP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.19,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAtencionCOFI"
        },
        "AtencioncOFIS": {
            "construction_name": "M-06",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CoorCOFIN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAtencionCOFI"
        },
        "AtencioncOFIS 1": {
            "construction_name": "KA-10_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "VestibuloN1 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBAtencionCOFI"
        },
        "Au101E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au102O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au101"
        },
        "Au101N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloS2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au101"
        },
        "Au101O": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au101"
        },
        "Au101P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au101"
        },
        "Au101P1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au401T1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au101"
        },
        "Au101S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au101"
        },
        "Au101SB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au101"
        },
        "Au101SL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au101"
        },
        "Au101SR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au101"
        },
        "Au101ST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au101"
        },
        "Au101T": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au101"
        },
        "Au102E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au103O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au102"
        },
        "Au102N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloS1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au102"
        },
        "Au102O": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au101E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au102"
        },
        "Au102P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au102"
        },
        "Au102P1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au402T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au102"
        },
        "Au102S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au102"
        },
        "Au102SB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au102"
        },
        "Au102SL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au102"
        },
        "Au102SR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au102"
        },
        "Au102ST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au102"
        },
        "Au102T": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au102"
        },
        "Au103E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "N2StrO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au103"
        },
        "Au103N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au103"
        },
        "Au103O": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au102E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au103"
        },
        "Au103P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au103"
        },
        "Au103P1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au403T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.15,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au103"
        },
        "Au103S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au103"
        },
        "Au103SB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au103"
        },
        "Au103SL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au103"
        },
        "Au103SR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au103"
        },
        "Au103ST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au103"
        },
        "Au103T": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au103"
        },
        "Au201E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au202O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au201"
        },
        "Au201N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au201"
        },
        "Au201O": {
            "construction_name": "M-16_MC-04_M-16",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au201"
        },
        "Au201P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au401T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au201"
        },
        "Au201S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au201"
        },
        "Au201T": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -7.75,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au201"
        },
        "Au202E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au203O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au202"
        },
        "Au202N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au202"
        },
        "Au202O": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au201E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au202"
        },
        "Au202P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au4012T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au202"
        },
        "Au202S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloN1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au202"
        },
        "Au202T": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au202"
        },
        "Au203E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "N2StrO1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au203"
        },
        "Au203N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au203"
        },
        "Au203O": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au202E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au203"
        },
        "Au203P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au403T1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au203"
        },
        "Au203S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloN2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Au203"
        },
        "Au203T": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Au203"
        },
        "Au401E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au402O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au401"
        },
        "Au401N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401O": {
            "construction_name": "M-16_MC-04_M-16",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 4.54999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401O 1": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 4.54999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401P2": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0.52,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0.52,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au401"
        },
        "Au401P3": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CoorT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.71,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au401"
        },
        "Au401P4": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminT1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0.52,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0.52,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au401"
        },
        "Au401S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401SB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.849999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401SL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401SR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.54999999999999
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401ST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.54999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au401"
        },
        "Au401T": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au201P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au401"
        },
        "Au401T1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au101P1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au401"
        },
        "Au401T 2": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloP2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au401"
        },
        "Au402E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au403O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au402O": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au401E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au402P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SjuntasT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.21,
                    "vertex_y_coordinate": -6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au402P1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminT2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.21,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au402P 1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoSalasT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.21,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.21,
                    "vertex_y_coordinate": -6.55,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au402S 1": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au402"
        },
        "Au402SB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0.849999999999999
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au402"
        },
        "Au402SL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0.849999999999999
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au402"
        },
        "Au402SR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au402"
        },
        "Au402ST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0.85,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.56,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au402"
        },
        "Au402T": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au102P1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -7.88,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.88,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au402T1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloP",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -7.88,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.88,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au403E": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au404O",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au403"
        },
        "Au403N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au403"
        },
        "Au403O": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au402E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au403"
        },
        "Au403P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -3.01,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -3.01,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au403"
        },
        "Au403P1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PBStrT 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -3.01,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -3.01,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au403"
        },
        "Au403S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.63,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": -7.63,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au403"
        },
        "Au403SB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.63,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au403"
        },
        "Au403SL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.63,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -7.63,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au403"
        },
        "Au403SR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au403"
        },
        "Au403ST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -7.63,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": -1.92,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au403"
        },
        "Au403T": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au103P1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au403"
        },
        "Au403T1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au203P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au403"
        },
        "Au403T2": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloP1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 4.29,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 2.15,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au403"
        },
        "Au404E": {
            "construction_name": "M-16_MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404O": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au403E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au404"
        },
        "Au404P": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ImpT1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au404"
        },
        "Au404P1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au404"
        },
        "Au404P2": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoComputoT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au404"
        },
        "Au404S": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": -7.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404SB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404SL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -7.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -7.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404SR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404ST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -7.7,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": -1.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404T": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 4",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.905,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 3.905,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au404"
        },
        "Au404T 1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 5.77529135625809e-15,
                    "vertex_y_coordinate": 2.105,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 2.105,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au404"
        },
        "Au404T 2": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.77529135625809e-15,
                    "vertex_y_coordinate": 2.105,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.905,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 3.905,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 2.105,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au404"
        },
        "Au404T 3": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 6",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -1.25,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 10.03,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au404"
        },
        "Au4012T": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au202P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.74,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N1Au402"
        },
        "Au4021N": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N1Au402"
        },
        "CompE": {
            "construction_name": "M-16_MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBSCom"
        },
        "CompN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBSCom"
        },
        "CompO": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PBStrEP",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSCom"
        },
        "CompP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSCom"
        },
        "CompS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.62,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2.62,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBSCom"
        },
        "CompS1": {
            "construction_name": "KA-20_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ImpN 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.62,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 2.62,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSCom"
        },
        "CompT": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoComputoP",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -9.36,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSCom"
        },
        "CoorCOFIE": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "VestibuloO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFIN": {
            "construction_name": "M-06",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AtencioncOFIS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFIO": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFIP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFIS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFISB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFISL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFISR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFIST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0.6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoorCOFI"
        },
        "CoorCOFIT": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIP",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoorCOFI"
        },
        "CoorE": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminO2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoordinacion"
        },
        "CoorN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoordinacion"
        },
        "CoorO": {
            "construction_name": "M-16_MC-04_M-16",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBCoordinacion"
        },
        "CoorP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoordinacion"
        },
        "CoorS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIN 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 1.43490114992039e-32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoordinacion"
        },
        "CoorS 1": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AtencioncOFIN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoordinacion"
        },
        "CoorT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au401P3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.32,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBCoordinacion"
        },
        "DuctoCOFIE": {
            "construction_name": "M-06",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminO 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIE 1": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminO1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIN": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminS1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIN 1": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CoorS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIO": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIP": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CoorCOFIT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIP 1": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AtencionCOFIT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIP 2": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "VestibuloT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.44,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au401P2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.71,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": -4.19,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.54,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.71,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoCOFIT 1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 7.75,
                    "vertex_y_coordinate": -4.71,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.71,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -7.09,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoCOFI"
        },
        "DuctoComputoE": {
            "construction_name": "M-16_MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoSCom"
        },
        "DuctoComputoN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoSCom"
        },
        "DuctoComputoO": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PBStrET",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSCom"
        },
        "DuctoComputoP": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CompT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSCom"
        },
        "DuctoComputoS": {
            "construction_name": "KA-20_cancel",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoSCom"
        },
        "DuctoComputoS 1": {
            "construction_name": "KA-20_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ImpN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": -5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSCom"
        },
        "DuctoComputoT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au404P2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.3887135281304e-47,
                    "vertex_y_coordinate": -1.20222401955682e-31,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 9.36,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": -8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSCom"
        },
        "DuctoSalasN": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SjuntasS",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSalas"
        },
        "DuctoSalasO": {
            "construction_name": "KA-06_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminE 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSalas"
        },
        "DuctoSalasP": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMaestrosT",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSalas"
        },
        "DuctoSalasS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoSalas"
        },
        "DuctoSalasT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au402P 1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -3.48,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3.48,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSalas"
        },
        "DuctoSalasT 1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -3.48,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -3.48,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBDuctoSalas"
        },
        "DuctoSalassE": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PBStrO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 1.09
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 1.09
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBDuctoSalas"
        },
        "ImpE": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBImp"
        },
        "ImpN": {
            "construction_name": "KA-20_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoComputoS 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBImp"
        },
        "ImpN 1": {
            "construction_name": "KA-20_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CompS1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBImp"
        },
        "ImpO": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBImp"
        },
        "ImpP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBImp"
        },
        "ImpS": {
            "construction_name": "KA-13_cancel",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBImp"
        },
        "ImpT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBImp"
        },
        "ImpT1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au404P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 5.45,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBImp"
        },
        "N2StrE": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrE 1": {
            "construction_name": "MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrE 2": {
            "construction_name": "M-16_MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrO": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au103E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Str"
        },
        "N2StrO1": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au203E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.67,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Str"
        },
        "N2StrO 1": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PasilloE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.67,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.53,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Str"
        },
        "N2StrP": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Str"
        },
        "N2StrS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrSB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrSL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrSR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrST": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0.37,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 6.08,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.31
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrT": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrT 1": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "N2StrT 2": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "PBStrE 2": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "PBStrEP": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CompO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBStr"
        },
        "PBStrET": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoComputoO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBStr"
        },
        "PBStrN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "PBStrO": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoSalassE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBStr"
        },
        "PBStrO1": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SjuntasE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBStr"
        },
        "PBStrO 1": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMaestrosE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBStr"
        },
        "PBStrP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBStr"
        },
        "PBStrS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.62,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": -4.62,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -1.12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -1.12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "PBStrS1": {
            "construction_name": "KA-12_cancel",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "PBStrSB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.62,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -1.12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "PBStrSR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -1.12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": -1.12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "PBStrT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "PBStrT 1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au403P1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 3.05,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 3.01,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBStr"
        },
        "PasilloE": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "N2StrO 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloN": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au201S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloN1": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au202S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloN2": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au203S",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloO": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Pasillo"
        },
        "PasilloP": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au402T1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloP1": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au403T2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloP2": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au401T 2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloS": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au103N",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloS1": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au102N",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloS2": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au101N",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -16.48,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Pasillo"
        },
        "PasilloT": {
            "construction_name": "PS-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": -24.23,
                    "vertex_y_coordinate": -2.14,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Pasillo"
        },
        "SMaestrosE": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PBStrO 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSMaestros"
        },
        "SMaestrosN": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SjuntasS 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSMaestros"
        },
        "SMaestrosO": {
            "construction_name": "KA-06_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSMaestros"
        },
        "SMaestrosP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSMaestros"
        },
        "SMaestrosS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 3.45,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 3.45,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBSMaestros"
        },
        "SMaestrosSB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.45,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBSMaestros"
        },
        "SMaestrosSR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.45,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.45,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBSMaestros"
        },
        "SMaestrosT": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoSalasP",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -5.86,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSMaestros"
        },
        "SjuntasE": {
            "construction_name": "M-05 Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PBStrO1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSJuntas"
        },
        "SjuntasN": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBSJuntas"
        },
        "SjuntasO": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminE1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSJuntas"
        },
        "SjuntasP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSJuntas"
        },
        "SjuntasS": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoSalasN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSJuntas"
        },
        "SjuntasS 1": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SMaestrosN",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSJuntas"
        },
        "SjuntasT": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au402P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 6.55,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.27,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBSJuntas"
        },
        "Surface 1": {
            "construction_name": "MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "Surface 2": {
            "construction_name": "M-16_MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "Surface 3": {
            "construction_name": "MC-04",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 4.55
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 4.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "N2Str"
        },
        "Surface 4": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au404T",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Str"
        },
        "Surface 5": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au404T 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8.07,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Str"
        },
        "Surface 6": {
            "construction_name": "PS-01",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Au404T 3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.82,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "N2Str"
        },
        "Surface 7": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.62,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": -1.12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "Surface 8": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -4.99,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -4.62,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": -4.62,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.55
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBStr"
        },
        "VestibuloE": {
            "construction_name": "M-06",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminO",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBVestibulo"
        },
        "VestibuloN1": {
            "construction_name": "KA-10_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AdminS1 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBVestibulo"
        },
        "VestibuloN1 1": {
            "construction_name": "KA-10_cancel",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AtencioncOFIS 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBVestibulo"
        },
        "VestibuloO": {
            "construction_name": "M-08",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "CoorCOFIE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBVestibulo"
        },
        "VestibuloP": {
            "construction_name": "PS-12",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBVestibulo"
        },
        "VestibuloS": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.51,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 1.51,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 3.91,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 3.91,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBVestibulo"
        },
        "VestibuloSB": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.51,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 1.51,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.91,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0.85
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBVestibulo"
        },
        "VestibuloSL": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1.51,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 1.51,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBVestibulo"
        },
        "VestibuloSTR": {
            "construction_name": "M-05",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.91,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 3.91,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0.85
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "PBVestibulo"
        },
        "VestibuloT": {
            "construction_name": "CieloFalso",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DuctoCOFIP 2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 4.31,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.59
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -2.9,
                    "vertex_z_coordinate": 3.59
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "PBVestibulo"
        }
    },
    "Construction": {
        "Apertura": {
            "outside_layer": "Ventana_de_aire"
        },
        "CieloFalso": {
            "outside_layer": "F16 Acoustic tile"
        },
        "KA-06_cancel": {
            "outside_layer": "aluminio"
        },
        "KA-10_cancel": {
            "outside_layer": "aluminio"
        },
        "KA-10_vidrio": {
            "outside_layer": "SGSWM_Single6mm"
        },
        "KA-11": {
            "outside_layer": "SGSWM_Single6mm"
        },
        "KA-12_cancel": {
            "outside_layer": "aluminio"
        },
        "KA-13_cancel": {
            "outside_layer": "aluminio"
        },
        "KA-13_vidrio": {
            "outside_layer": "SGSWM_Single6mm"
        },
        "KA-20_cancel": {
            "outside_layer": "aluminio"
        },
        "KA-20_vidrio": {
            "outside_layer": "SGSWM_Single6mm"
        },
        "M-05": {
            "layer_2": "tabique_hueco_L2_a0pX",
            "layer_3": "tabique_hueco_L3_a0pX",
            "outside_layer": "tabique_hueco_L1_a0pX"
        },
        "M-05 Reversed": {
            "layer_2": "tabique_hueco_L2_a0pX",
            "layer_3": "tabique_hueco_L1_a0pX",
            "outside_layer": "tabique_hueco_L3_a0pX"
        },
        "M-06": {
            "layer_2": "lana_L6p35_a0p3",
            "layer_3": "durock_L1p27_a0p3",
            "outside_layer": "durock_L1p27_a0p3"
        },
        "M-08": {
            "layer_2": "lana_L6p35_a0p3",
            "layer_3": "durock_L1p27_a0p3",
            "layer_4": "lana_L6p35_a0p3",
            "layer_5": "durock_L1p27_a0p3",
            "outside_layer": "durock_L1p27_a0p3"
        },
        "M-16_MC-04": {
            "layer_2": "concreto_fc250_L20_a0pX",
            "outside_layer": "fachaleta_L1_a0p7"
        },
        "M-16_MC-04_M-16": {
            "layer_2": "concreto_fc250_L20_a0pX",
            "layer_3": "fachaleta_L1_a0p3",
            "outside_layer": "fachaleta_L1_a0p7"
        },
        "MC-04": {
            "outside_layer": "concreto_fc250_L20_a0pX"
        },
        "MDF": {
            "outside_layer": "madera_L2p2_a0pX"
        },
        "PS-01": {
            "outside_layer": "concreto_fc150_L5_a0pX"
        },
        "PS-05": {
            "layer_2": "vermiculita_LX_a0pX",
            "outside_layer": "impermeabilizante_LX_a0p3"
        },
        "PS-12": {
            "outside_layer": "concreto_fc150_marmol_L8_a0pX"
        },
        "Puerta Metalica": {
            "outside_layer": "Metal Decking"
        },
        "Puerta vidrio": {
            "outside_layer": "SGSWM_Single10mm"
        },
        "Ventanas": {
            "outside_layer": "SGSWM_Single6mm"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 1
        }
    },
    "FenestrationSurface:Detailed": {
        "Sub Surface 1": {
            "building_surface_name": "CoorCOFIS",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.65,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.5,
            "vertex_2_x_coordinate": 0.65,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 2.95,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 2.95,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.5
        },
        "Sub Surface 3": {
            "building_surface_name": "SMaestrosS",
            "construction_name": "KA-11",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0500000000000002,
            "vertex_1_y_coordinate": -5.86,
            "vertex_1_z_coordinate": 3.5,
            "vertex_2_x_coordinate": 0.0500000000000002,
            "vertex_2_y_coordinate": -5.86,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 3.4,
            "vertex_3_y_coordinate": -5.86,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 3.4,
            "vertex_4_y_coordinate": -5.86,
            "vertex_4_z_coordinate": 3.5
        },
        "Sub Surface 4": {
            "building_surface_name": "PBStrS",
            "construction_name": "KA-11",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.57,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.5,
            "vertex_2_x_coordinate": -4.57,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -1.17,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -1.17,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.5
        },
        "Sub Surface 5": {
            "building_surface_name": "ImpS",
            "construction_name": "KA-13_vidrio",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.5,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 3.45,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 3.45,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.5
        },
        "Sub Surface 6": {
            "building_surface_name": "CoorN",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4,
            "vertex_1_y_coordinate": 5.32,
            "vertex_1_z_coordinate": 3.54,
            "vertex_2_x_coordinate": 4,
            "vertex_2_y_coordinate": 5.32,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.65,
            "vertex_3_y_coordinate": 5.32,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.65,
            "vertex_4_y_coordinate": 5.32,
            "vertex_4_z_coordinate": 3.54
        },
        "Sub Surface 7": {
            "building_surface_name": "AdminN",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.61,
            "vertex_1_y_coordinate": 12.41,
            "vertex_1_z_coordinate": 3.54,
            "vertex_2_x_coordinate": -4.61,
            "vertex_2_y_coordinate": 12.41,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -6.96,
            "vertex_3_y_coordinate": 12.41,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -6.96,
            "vertex_4_y_coordinate": 12.41,
            "vertex_4_z_coordinate": 3.54
        },
        "Sub Surface 8": {
            "building_surface_name": "AdminN",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.95,
            "vertex_1_y_coordinate": 12.41,
            "vertex_1_z_coordinate": 3.54,
            "vertex_2_x_coordinate": -0.95,
            "vertex_2_y_coordinate": 12.41,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -3.3,
            "vertex_3_y_coordinate": 12.41,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -3.3,
            "vertex_4_y_coordinate": 12.41,
            "vertex_4_z_coordinate": 3.54
        },
        "Sub Surface 9": {
            "building_surface_name": "SjuntasN",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -0.88,
            "vertex_1_y_coordinate": 6.55,
            "vertex_1_z_coordinate": 3.54,
            "vertex_2_x_coordinate": -0.88,
            "vertex_2_y_coordinate": 6.55,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -4.22,
            "vertex_3_y_coordinate": 6.55,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -4.22,
            "vertex_4_y_coordinate": 6.55,
            "vertex_4_z_coordinate": 3.54
        },
        "Sub Surface 10": {
            "building_surface_name": "Au401S",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.65,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 0.65,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.26,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.26,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 11": {
            "building_surface_name": "CompN",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.02,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.54,
            "vertex_2_x_coordinate": 6.02,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.4,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.4,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.54
        },
        "Sub Surface 12": {
            "building_surface_name": "PBStrN",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.03,
            "vertex_1_y_coordinate": 12.41,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 1.03,
            "vertex_2_y_coordinate": 12.41,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -4.59,
            "vertex_3_y_coordinate": 12.41,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -4.59,
            "vertex_4_y_coordinate": 12.41,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 13": {
            "building_surface_name": "Au402S 1",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9,
            "vertex_1_y_coordinate": -10.03,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 0.9,
            "vertex_2_y_coordinate": -10.03,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.51,
            "vertex_3_y_coordinate": -10.03,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.51,
            "vertex_4_y_coordinate": -10.03,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 14": {
            "building_surface_name": "Au403S",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.58,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": -7.58,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -1.97,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -1.97,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 15": {
            "building_surface_name": "Au404S",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -7.65,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": -7.65,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -2.04,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -2.04,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 16": {
            "building_surface_name": "Au401N",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.26,
            "vertex_1_y_coordinate": 10.03,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 6.26,
            "vertex_2_y_coordinate": 10.03,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.65,
            "vertex_3_y_coordinate": 10.03,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.65,
            "vertex_4_y_coordinate": 10.03,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 17": {
            "building_surface_name": "Au403N",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.98,
            "vertex_1_y_coordinate": 10.03,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": -1.98,
            "vertex_2_y_coordinate": 10.03,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -7.6,
            "vertex_3_y_coordinate": 10.03,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -7.6,
            "vertex_4_y_coordinate": 10.03,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 18": {
            "building_surface_name": "Au4021N",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.5,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 6.5,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.89,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.89,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 19": {
            "building_surface_name": "Au404N",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -2.05,
            "vertex_1_y_coordinate": 10.03,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": -2.05,
            "vertex_2_y_coordinate": 10.03,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -7.67,
            "vertex_3_y_coordinate": 10.03,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -7.67,
            "vertex_4_y_coordinate": 10.03,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 20": {
            "building_surface_name": "Au101S",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.65,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 0.65,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.26,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.26,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 21": {
            "building_surface_name": "Au102S",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9,
            "vertex_1_y_coordinate": -4.53,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 0.9,
            "vertex_2_y_coordinate": -4.53,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.51,
            "vertex_3_y_coordinate": -4.53,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.51,
            "vertex_4_y_coordinate": -4.53,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 22": {
            "building_surface_name": "Au103S",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.42,
            "vertex_1_y_coordinate": -4.53,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 0.42,
            "vertex_2_y_coordinate": -4.53,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.03,
            "vertex_3_y_coordinate": -4.53,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.03,
            "vertex_4_y_coordinate": -4.53,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 23": {
            "building_surface_name": "N2StrS",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.42,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 0.42,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.03,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.03,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 24": {
            "building_surface_name": "Au201N",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.49,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": -1.49,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -7.1,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -7.1,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 25": {
            "building_surface_name": "Au202N",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.98,
            "vertex_1_y_coordinate": 5.74,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": -1.98,
            "vertex_2_y_coordinate": 5.74,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -7.57,
            "vertex_3_y_coordinate": 5.74,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -7.57,
            "vertex_4_y_coordinate": 5.74,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 26": {
            "building_surface_name": "Au203N",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -1.98,
            "vertex_1_y_coordinate": 5.74,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": -1.98,
            "vertex_2_y_coordinate": 5.74,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": -7.6,
            "vertex_3_y_coordinate": 5.74,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": -7.6,
            "vertex_4_y_coordinate": 5.74,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 27": {
            "building_surface_name": "N2StrN",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.02,
            "vertex_1_y_coordinate": 12.41,
            "vertex_1_z_coordinate": 3.26,
            "vertex_2_x_coordinate": 6.02,
            "vertex_2_y_coordinate": 12.41,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.400000000000001,
            "vertex_3_y_coordinate": 12.41,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.400000000000001,
            "vertex_4_y_coordinate": 12.41,
            "vertex_4_z_coordinate": 3.26
        },
        "Sub Surface 28": {
            "building_surface_name": "VestibuloSL",
            "construction_name": "Puerta vidrio",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.41,
            "vertex_1_y_coordinate": -2.9,
            "vertex_1_z_coordinate": 3.5,
            "vertex_2_x_coordinate": 0.41,
            "vertex_2_y_coordinate": -2.9,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 1.46,
            "vertex_3_y_coordinate": -2.9,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 1.46,
            "vertex_4_y_coordinate": -2.9,
            "vertex_4_z_coordinate": 3.5
        },
        "Sub Surface 29": {
            "building_surface_name": "DuctoCOFIN 1",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 30",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.49,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 0.37,
            "vertex_2_x_coordinate": 4.49,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 0.37
        },
        "Sub Surface 30": {
            "building_surface_name": "CoorS",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 29",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.96,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 3.64,
            "vertex_3_x_coordinate": 4.49,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 3.64,
            "vertex_4_x_coordinate": 4.49,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.96
        },
        "Sub Surface 31": {
            "building_surface_name": "DuctoSalasS",
            "construction_name": "Apertura",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": -5.86,
            "vertex_1_z_coordinate": 0.37,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": -5.86,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 3.4,
            "vertex_3_y_coordinate": -5.86,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 3.4,
            "vertex_4_y_coordinate": -5.86,
            "vertex_4_z_coordinate": 0.37
        },
        "Sub Surface 32": {
            "building_surface_name": "DuctoSalasN",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 33",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.22,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 0.37,
            "vertex_2_x_coordinate": 4.22,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 0.37
        },
        "Sub Surface 33": {
            "building_surface_name": "SjuntasS",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 32",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -4.22,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.96,
            "vertex_2_x_coordinate": -4.22,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 3.64,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 3.64,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.96
        },
        "Sub Surface 34": {
            "building_surface_name": "PasilloO",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -24.23,
            "vertex_1_y_coordinate": -0.05,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": -24.23,
            "vertex_2_y_coordinate": -0.05,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": -24.23,
            "vertex_3_y_coordinate": -2.09,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": -24.23,
            "vertex_4_y_coordinate": -2.09,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 35": {
            "building_surface_name": "Au101N",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 53",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.63,
            "vertex_1_y_coordinate": 4.53,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": 1.63,
            "vertex_2_y_coordinate": 4.53,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.3,
            "vertex_3_y_coordinate": 4.53,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.3,
            "vertex_4_y_coordinate": 4.53,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 36": {
            "building_surface_name": "Au102N",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 51",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.88,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": 1.88,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.55,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.55,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 37": {
            "building_surface_name": "Au103N",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 49",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.4,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": 1.4,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.07,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.07,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 38": {
            "building_surface_name": "Au201S",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 50",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.38,
            "vertex_1_y_coordinate": -5.74,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -1.38,
            "vertex_2_y_coordinate": -5.74,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.05,
            "vertex_3_y_coordinate": -5.74,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.05,
            "vertex_4_y_coordinate": -5.74,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 39": {
            "building_surface_name": "Au202S",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 52",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.86,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -1.86,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.53,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.53,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 40": {
            "building_surface_name": "Au203S",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 48",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.86,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -1.86,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.53,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.53,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 41": {
            "building_surface_name": "Surface 3",
            "construction_name": "Puerta Metalica",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.82,
            "vertex_1_y_coordinate": 4.595,
            "vertex_1_z_coordinate": 3.58,
            "vertex_2_x_coordinate": 6.82,
            "vertex_2_y_coordinate": 4.595,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 6.82,
            "vertex_3_y_coordinate": 6.175,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 6.82,
            "vertex_4_y_coordinate": 6.175,
            "vertex_4_z_coordinate": 3.58
        },
        "Sub Surface 42": {
            "building_surface_name": "N2StrO 1",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 47",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.62,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.62,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.58,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.58,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 43": {
            "building_surface_name": "Au401SR",
            "construction_name": "Puerta Metalica",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.37,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": 6.37,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.7,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.7,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 44": {
            "building_surface_name": "Au402SR",
            "construction_name": "Puerta Metalica",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 6.61,
            "vertex_1_y_coordinate": -10.03,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": 6.61,
            "vertex_2_y_coordinate": -10.03,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7.94,
            "vertex_3_y_coordinate": -10.03,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7.94,
            "vertex_4_y_coordinate": -10.03,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 45": {
            "building_surface_name": "Au403SR",
            "construction_name": "Puerta Metalica",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.86,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -1.86,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.530000000000001,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.530000000000001,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 46": {
            "building_surface_name": "Au404SR",
            "construction_name": "Puerta Metalica",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -1.93,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -1.93,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -0.600000000000002,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -0.600000000000002,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 47": {
            "building_surface_name": "PasilloE",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 42",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -2.09,
            "vertex_1_z_coordinate": 3.8,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -2.09,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -0.05,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -0.05,
            "vertex_4_z_coordinate": 3.8
        },
        "Sub Surface 48": {
            "building_surface_name": "PasilloN2",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 40",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -0.53,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -0.53,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -1.86,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -1.86,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 49": {
            "building_surface_name": "PasilloS",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 37",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -7.93,
            "vertex_1_y_coordinate": -2.14,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -7.93,
            "vertex_2_y_coordinate": -2.14,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.6,
            "vertex_3_y_coordinate": -2.14,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.6,
            "vertex_4_y_coordinate": -2.14,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 50": {
            "building_surface_name": "PasilloN",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 38",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -16.53,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -16.53,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -17.86,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -17.86,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 51": {
            "building_surface_name": "PasilloS1",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 36",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -15.93,
            "vertex_1_y_coordinate": -2.14,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -15.93,
            "vertex_2_y_coordinate": -2.14,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -14.6,
            "vertex_3_y_coordinate": -2.14,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -14.6,
            "vertex_4_y_coordinate": -2.14,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 52": {
            "building_surface_name": "PasilloN1",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 39",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -8.53,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -8.53,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -9.86,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -9.86,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 53": {
            "building_surface_name": "PasilloS2",
            "construction_name": "Puerta Metalica",
            "outside_boundary_condition_object": "Sub Surface 35",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -23.93,
            "vertex_1_y_coordinate": -2.14,
            "vertex_1_z_coordinate": 3.75,
            "vertex_2_x_coordinate": -23.93,
            "vertex_2_y_coordinate": -2.14,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -22.6,
            "vertex_3_y_coordinate": -2.14,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -22.6,
            "vertex_4_y_coordinate": -2.14,
            "vertex_4_z_coordinate": 3.75
        },
        "Sub Surface 54": {
            "building_surface_name": "DuctoCOFIS",
            "construction_name": "Apertura",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.65,
            "vertex_1_y_coordinate": -7.09,
            "vertex_1_z_coordinate": 0.37,
            "vertex_2_x_coordinate": 0.65,
            "vertex_2_y_coordinate": -7.09,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 2.95,
            "vertex_3_y_coordinate": -7.09,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 2.95,
            "vertex_4_y_coordinate": -7.09,
            "vertex_4_z_coordinate": 0.37
        },
        "Sub Surface 55": {
            "building_surface_name": "AdminS",
            "construction_name": "Puerta vidrio",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -2.15,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.67,
            "vertex_2_x_coordinate": -2.15,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": -0.0500000000000002,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": -0.0500000000000002,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.67
        },
        "Sub Surface 56": {
            "building_surface_name": "DuctoCOFIS",
            "construction_name": "Apertura",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5,
            "vertex_1_y_coordinate": -7.09,
            "vertex_1_z_coordinate": 0.37,
            "vertex_2_x_coordinate": 5,
            "vertex_2_y_coordinate": -7.09,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 7.3,
            "vertex_3_y_coordinate": -7.09,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 7.3,
            "vertex_4_y_coordinate": -7.09,
            "vertex_4_z_coordinate": 0.37
        },
        "Sub Surface 57": {
            "building_surface_name": "PBStrS1",
            "construction_name": "Puerta vidrio",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0500000000000002,
            "vertex_1_y_coordinate": 3.05,
            "vertex_1_z_coordinate": 3.67,
            "vertex_2_x_coordinate": 0.0500000000000002,
            "vertex_2_y_coordinate": 3.05,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 2.53,
            "vertex_3_y_coordinate": 3.05,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 2.53,
            "vertex_4_y_coordinate": 3.05,
            "vertex_4_z_coordinate": 3.67
        },
        "Sub Surface 58": {
            "building_surface_name": "ImpN 1",
            "construction_name": "KA-20_vidrio",
            "outside_boundary_condition_object": "Sub Surface 59",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.39,
            "vertex_1_y_coordinate": 3.05,
            "vertex_1_z_coordinate": 3.38,
            "vertex_2_x_coordinate": 5.39,
            "vertex_2_y_coordinate": 3.05,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 3.05,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 3.05,
            "vertex_4_z_coordinate": 3.38
        },
        "Sub Surface 59": {
            "building_surface_name": "CompS1",
            "construction_name": "KA-20_vidrio",
            "outside_boundary_condition_object": "Sub Surface 58",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.67,
            "vertex_1_y_coordinate": -9.36,
            "vertex_1_z_coordinate": 3.38,
            "vertex_2_x_coordinate": 2.67,
            "vertex_2_y_coordinate": -9.36,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 8.02,
            "vertex_3_y_coordinate": -9.36,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 8.02,
            "vertex_4_y_coordinate": -9.36,
            "vertex_4_z_coordinate": 3.38
        },
        "Sub Surface 61": {
            "building_surface_name": "CoorCOFIE",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 62",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.44,
            "vertex_1_y_coordinate": 1.85,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 3.44,
            "vertex_2_y_coordinate": 1.85,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 3.44,
            "vertex_3_y_coordinate": 2.85,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 3.44,
            "vertex_4_y_coordinate": 2.85,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 62": {
            "building_surface_name": "VestibuloO",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 61",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -0.05,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -0.05,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -1.05,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -1.05,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 63": {
            "building_surface_name": "AtencioncOFIS 1",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 64",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.49,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 3.49,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 4.49,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 4.49,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 64": {
            "building_surface_name": "VestibuloN1 1",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 63",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.05,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 1.05,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0.0500000000000002,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0.0500000000000002,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 65": {
            "building_surface_name": "VestibuloN1",
            "construction_name": "KA-10_vidrio",
            "outside_boundary_condition_object": "Sub Surface 66",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.26,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.33,
            "vertex_2_x_coordinate": 4.26,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 2.2,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 2.2,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.33
        },
        "Sub Surface 66": {
            "building_surface_name": "AdminS1 1",
            "construction_name": "KA-10_vidrio",
            "outside_boundary_condition_object": "Sub Surface 65",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -6.32,
            "vertex_1_y_coordinate": 2.9,
            "vertex_1_z_coordinate": 3.33,
            "vertex_2_x_coordinate": -6.32,
            "vertex_2_y_coordinate": 2.9,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": -4.26,
            "vertex_3_y_coordinate": 2.9,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": -4.26,
            "vertex_4_y_coordinate": 2.9,
            "vertex_4_z_coordinate": 3.33
        },
        "Sub Surface 67": {
            "building_surface_name": "AdminE",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 70",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 3.38,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 4.76,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 4.76,
            "vertex_4_z_coordinate": 3.38
        },
        "Sub Surface 68": {
            "building_surface_name": "AdminE",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 72",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 4.81,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 4.81,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 5.81,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 5.81,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 69": {
            "building_surface_name": "AdminE1",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 71",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 5.91,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 5.91,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 6.91,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 6.91,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 70": {
            "building_surface_name": "SMaestrosO",
            "construction_name": "Apertura",
            "outside_boundary_condition_object": "Sub Surface 67",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -1.1,
            "vertex_1_z_coordinate": 3.38,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -1.1,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -5.81,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -5.81,
            "vertex_4_z_coordinate": 3.38
        },
        "Sub Surface 71": {
            "building_surface_name": "SjuntasO",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 69",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -4.27,
            "vertex_1_y_coordinate": 1.05,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": -4.27,
            "vertex_2_y_coordinate": 1.05,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -4.27,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -4.27,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 72": {
            "building_surface_name": "SMaestrosO",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 68",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -0.05,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -0.05,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -1.05,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -1.05,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 73": {
            "building_surface_name": "VestibuloN1",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 74",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 2.15,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 2.15,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 1.15,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 1.15,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 74": {
            "building_surface_name": "AdminS1 1",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 73",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -7.37,
            "vertex_1_y_coordinate": 2.9,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": -7.37,
            "vertex_2_y_coordinate": 2.9,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -6.37,
            "vertex_3_y_coordinate": 2.9,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -6.37,
            "vertex_4_y_coordinate": 2.9,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 75": {
            "building_surface_name": "AtencioncOFIE",
            "construction_name": "Ventanas",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 3.37,
            "vertex_1_z_coordinate": 3.25,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 3.37,
            "vertex_2_z_coordinate": 2.5,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.37,
            "vertex_3_z_coordinate": 2.5,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.37,
            "vertex_4_z_coordinate": 3.25
        },
        "Sub Surface 76": {
            "building_surface_name": "CoorE",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 77",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 4.54,
            "vertex_1_y_coordinate": 0.0500000000000002,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": 4.54,
            "vertex_2_y_coordinate": 0.0500000000000002,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 4.54,
            "vertex_3_y_coordinate": 1.05,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 4.54,
            "vertex_4_y_coordinate": 1.05,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 77": {
            "building_surface_name": "AdminO2",
            "construction_name": "MDF",
            "outside_boundary_condition_object": "Sub Surface 76",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -7.42,
            "vertex_1_y_coordinate": 8.14,
            "vertex_1_z_coordinate": 2.25,
            "vertex_2_x_coordinate": -7.42,
            "vertex_2_y_coordinate": 8.14,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": -7.42,
            "vertex_3_y_coordinate": 7.14,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": -7.42,
            "vertex_4_y_coordinate": 7.14,
            "vertex_4_z_coordinate": 2.25
        },
        "Sub Surface 78": {
            "building_surface_name": "CompS",
            "construction_name": "Puerta vidrio",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0500000000000002,
            "vertex_1_y_coordinate": -9.36,
            "vertex_1_z_coordinate": 3.54,
            "vertex_2_x_coordinate": 0.0500000000000002,
            "vertex_2_y_coordinate": -9.36,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 2.53,
            "vertex_3_y_coordinate": -9.36,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 2.53,
            "vertex_4_y_coordinate": -9.36,
            "vertex_4_z_coordinate": 3.54
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "InternalMass": {
        "Interior Partition Surface 1": {
            "construction_name": "M-08",
            "surface_area": 5.2055,
            "zone_or_zonelist_name": "PBAdm"
        },
        "Interior Partition Surface 2": {
            "construction_name": "M-08",
            "surface_area": 13.3548,
            "zone_or_zonelist_name": "PBAdm"
        },
        "Interior Partition Surface 3": {
            "construction_name": "M-08",
            "surface_area": 14.0369,
            "zone_or_zonelist_name": "PBAdm"
        },
        "Interior Partition Surface 4": {
            "construction_name": "M-08",
            "surface_area": 13.283,
            "zone_or_zonelist_name": "PBAdm"
        },
        "Interior Partition Surface 5": {
            "construction_name": "M-06",
            "surface_area": 10.5905,
            "zone_or_zonelist_name": "PBAtencionCOFI"
        },
        "Interior Partition Surface 6": {
            "construction_name": "M-06",
            "surface_area": 4.8106,
            "zone_or_zonelist_name": "PBAtencionCOFI"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Material": {
        "F16 Acoustic tile": {
            "conductivity": 0.06,
            "density": 368,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.3,
            "specific_heat": 590.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.3
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "Smooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "aluminio": {
            "conductivity": 225.94,
            "density": 2698,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 921,
            "thermal_absorptance": 0.9,
            "thickness": 0.05,
            "visible_absorptance": 0.7
        },
        "concreto_fc150_L5_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "concreto_fc150_L6_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.5
        },
        "concreto_fc150_L8_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.7
        },
        "concreto_fc150_granzon_L8_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000,
            "thermal_absorptance": 0.8,
            "thickness": 0.15,
            "visible_absorptance": 1
        },
        "concreto_fc150_marmol_L8_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "concreto_fc200_L15_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "concreto_fc200_L20_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.2,
            "visible_absorptance": 0.7
        },
        "concreto_fc250_L15_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "concreto_fc250_L20_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.2,
            "visible_absorptance": 0.5
        },
        "concreto_fc250_L30_a0pX": {
            "conductivity": 1.3,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.3,
            "specific_heat": 1000,
            "thermal_absorptance": 0.8,
            "thickness": 0.3,
            "visible_absorptance": 0.3
        },
        "crest_L1_a0pX": {
            "conductivity": 2,
            "density": 200,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "durock_L1p27_a0p3": {
            "conductivity": 0.029,
            "density": 1920,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 670,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "fachaleta_L1_a0p3": {
            "conductivity": 0.7,
            "density": 1970,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 100,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "fachaleta_L1_a0p7": {
            "conductivity": 0.7,
            "density": 1970,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 100,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "impermeabilizante_LX_a0p3": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "lana_L6p35_a0p3": {
            "conductivity": 0.045,
            "density": 10,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 700,
            "thermal_absorptance": 0.9,
            "thickness": 0.0635,
            "visible_absorptance": 0.7
        },
        "loseta_Lx_a0pX": {
            "conductivity": 2.2,
            "density": 260,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 750,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "madera_L2p2_a0pX": {
            "conductivity": 0.14,
            "density": 600,
            "roughness": "Smooth",
            "solar_absorptance": 0.3,
            "specific_heat": 1210,
            "thermal_absorptance": 0.8,
            "thickness": 0.02,
            "visible_absorptance": 0.3
        },
        "marmol_L2_a0pX": {
            "conductivity": 2.51,
            "density": 2700,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 879,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.5
        },
        "mortero1:4_L1_a0pX": {
            "conductivity": 1,
            "density": 1800,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.7
        },
        "tabique_hueco_L1_a0pX": {
            "conductivity": 1.25,
            "density": 1000,
            "roughness": "MediumRough",
            "solar_absorptance": 0.25,
            "specific_heat": 960,
            "thermal_absorptance": 0.25,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "tabique_hueco_L2_a0pX": {
            "conductivity": 0.5144,
            "density": 1.29,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1004,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.7
        },
        "tabique_hueco_L3_a0pX": {
            "conductivity": 1.25,
            "density": 1000,
            "roughness": "MediumRough",
            "solar_absorptance": 0.25,
            "specific_heat": 960,
            "thermal_absorptance": 0.25,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "vermiculita_LX_a0pX": {
            "conductivity": 0.7,
            "density": 1970,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 800,
            "thermal_absorptance": 0.9,
            "thickness": 0.5,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "AirWallMark": {
            "roughness": "VerySmooth",
            "solar_absorptance": 0.9,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.1,
            "visible_absorptance": 0.9
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 4": {
            "key_name": "DistrictHeating:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - District Heating Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeating:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        }
    },
    "Schedule:Day:Interval": {
        "Schedule Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 18
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Week:Daily": {
        "Cooling Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 1",
            "customday2_schedule_day_name": "Schedule Day 1",
            "friday_schedule_day_name": "Schedule Day 1",
            "holiday_schedule_day_name": "Schedule Day 1",
            "monday_schedule_day_name": "Schedule Day 1",
            "saturday_schedule_day_name": "Schedule Day 1",
            "summerdesignday_schedule_day_name": "Schedule Day 1",
            "sunday_schedule_day_name": "Schedule Day 1",
            "thursday_schedule_day_name": "Schedule Day 1",
            "tuesday_schedule_day_name": "Schedule Day 1",
            "wednesday_schedule_day_name": "Schedule Day 1",
            "winterdesignday_schedule_day_name": "Schedule Day 1"
        },
        "Heating Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 2",
            "customday2_schedule_day_name": "Schedule Day 2",
            "friday_schedule_day_name": "Schedule Day 2",
            "holiday_schedule_day_name": "Schedule Day 2",
            "monday_schedule_day_name": "Schedule Day 2",
            "saturday_schedule_day_name": "Schedule Day 2",
            "summerdesignday_schedule_day_name": "Schedule Day 2",
            "sunday_schedule_day_name": "Schedule Day 2",
            "thursday_schedule_day_name": "Schedule Day 2",
            "tuesday_schedule_day_name": "Schedule Day 2",
            "wednesday_schedule_day_name": "Schedule Day 2",
            "winterdesignday_schedule_day_name": "Schedule Day 2"
        }
    },
    "Schedule:Year": {
        "Cooling": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Cooling Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Heating": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Heating Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 3": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 1": {
            "lower_limit_value": -50,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 50
        },
        "Temperature 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 50
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "Shading:Building:Detailed": {
        "Shading Surface 1": {
            "vertices": [
                {
                    "vertex_x_coordinate": 26.85,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 26.85,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 21.22,
                    "vertex_y_coordinate": 2.38,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 21.22,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.68
                }
            ]
        },
        "Shading Surface 2": {
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 13.78
                }
            ]
        },
        "Shading Surface 3": {
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": 1.0538779855827e-32,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 9.23000000000001
                }
            ]
        },
        "Shading Surface 4": {
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 4.68
                }
            ]
        },
        "Shading Surface 5": {
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": 1.0538779855827e-32,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": 1.0538779855827e-32,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": 2.71180830564347e-49,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 13.78
                }
            ]
        },
        "Shading Surface 6": {
            "vertices": [
                {
                    "vertex_x_coordinate": 1.0538779855827e-32,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 1.0538779855827e-32,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                }
            ]
        },
        "Shading Surface 7": {
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.41,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                }
            ]
        },
        "Shading Surface 8": {
            "vertices": [
                {
                    "vertex_x_coordinate": 1.0538779855827e-32,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                }
            ]
        },
        "Shading Surface 9": {
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                }
            ]
        },
        "Shading Surface 10": {
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": 1.0538779855827e-32,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 13.78
                }
            ]
        },
        "Shading Surface 11": {
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 9.23000000000001
                }
            ]
        },
        "Shading Surface 12": {
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 9.23000000000001
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 13.78
                }
            ]
        },
        "Shading Surface 13": {
            "vertices": [
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 4.68
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": 15.81,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -8,
                    "vertex_y_coordinate": -1.19,
                    "vertex_z_coordinate": 4.68
                }
            ]
        },
        "Shading Surface 14": {
            "vertices": [
                {
                    "vertex_x_coordinate": 32.3,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": 32.3,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": 31.05,
                    "vertex_y_coordinate": 6.285,
                    "vertex_z_coordinate": 13.78
                },
                {
                    "vertex_x_coordinate": 31.05,
                    "vertex_y_coordinate": 4.485,
                    "vertex_z_coordinate": 13.78
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Cuernavaca Matamoros Intl AP": {
            "elevation": 1303.6,
            "latitude": 18.835,
            "longitude": -99.262,
            "time_zone": -7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "9.5"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "SGSWM_Single6mm": {
            "solar_heat_gain_coefficient": 0.81,
            "u_factor": 5.8,
            "visible_transmittance": 0.88
        },
        "SGSWM_Single10mm": {
            "solar_heat_gain_coefficient": 0.75,
            "u_factor": 5.7,
            "visible_transmittance": 0.86
        },
        "Ventana_de_aire": {
            "solar_heat_gain_coefficient": 0.9999,
            "u_factor": 7,
            "visible_transmittance": 0.9999
        }
    },
    "Zone": {
        "N1Au401": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 1.0538779855827e-32,
            "y_origin": 2.38,
            "z_origin": 4.68000000000001
        },
        "N1Au402": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 7.75,
            "y_origin": 12.41,
            "z_origin": 4.68000000000001
        },
        "N1Au403": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 24.23,
            "y_origin": 2.38,
            "z_origin": 4.68
        },
        "N1Au404": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 32.3,
            "y_origin": 2.38,
            "z_origin": 4.68
        },
        "N2Au101": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 9.23
        },
        "N2Au102": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 7.75,
            "y_origin": 4.53,
            "z_origin": 9.23000000000001
        },
        "N2Au103": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 16.23,
            "y_origin": 4.53,
            "z_origin": 9.23
        },
        "N2Au201": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 7.75,
            "y_origin": 12.41,
            "z_origin": 9.23
        },
        "N2Au202": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 16.23,
            "y_origin": 6.67,
            "z_origin": 9.23
        },
        "N2Au203": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 24.23,
            "y_origin": 6.67,
            "z_origin": 9.23
        },
        "N2Pasillo": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 24.23,
            "y_origin": 6.67,
            "z_origin": 9.23
        },
        "N2Str": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 24.23,
            "y_origin": 0,
            "z_origin": 9.23
        },
        "PBAdm": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 11.96,
            "y_origin": 0,
            "z_origin": 0
        },
        "PBAtencionCOFI": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 2.9,
            "z_origin": 0
        },
        "PBCoorCOFI": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "PBCoordinacion": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 7.09,
            "z_origin": 0
        },
        "PBDuctoCOFI": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 7.09,
            "z_origin": 3.59
        },
        "PBDuctoSCom": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 32.3,
            "y_origin": 3.05,
            "z_origin": 3.59
        },
        "PBDuctoSalas": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 11.96,
            "y_origin": 5.86,
            "z_origin": 3.59
        },
        "PBImp": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 26.85,
            "y_origin": 0,
            "z_origin": 0
        },
        "PBSCom": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 24.23,
            "y_origin": 12.41,
            "z_origin": 0
        },
        "PBSJuntas": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 16.23,
            "y_origin": 5.86,
            "z_origin": 0
        },
        "PBSMaestros": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 11.96,
            "y_origin": 5.86,
            "z_origin": 0
        },
        "PBStr": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 21.22,
            "y_origin": 0,
            "z_origin": 0
        },
        "PBVestibulo": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 3.44,
            "y_origin": 2.9,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    }
}
